clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};

object transformer_configuration {
  name XF1_PADMOUNT_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_250;
  power_rating 250.00;
  powerA_rating 250.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 167.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_250;
  power_rating 250.00;
  powerA_rating 0.0;
  powerB_rating 250.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_333;
  power_rating 333.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 333.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00500;
  resistance1 0.01000;
  resistance2 0.01000;
  reactance 0.03920;
  reactance1 0.01960;
  reactance2 0.01960;
  shunt_resistance 294.12;
  shunt_reactance 50.76;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_1500;
  power_rating 1500.00;
  powerA_rating 500.00;
  powerB_rating 500.00;
  powerC_rating 500.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.00780;
  reactance 0.05700;
  shunt_resistance 256.41;
  shunt_reactance 66.23;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 20748.0;
  band_width 332;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_498;
  rating.summer.continuous 714.0;
  geometric_mean_radius 0.01703 ft;
  resistance 0.21600;
}
object line_spacing {
  name ID_55;
  distance_AB 12.0 in;
  distance_BC 12.0 in;
  distance_AC 12.0 in;
  distance_AN 360.0 in;
  distance_BN 360.0 in;
  distance_CN 360.0 in;
}
object line_spacing {
  name ID_56;
  distance_AN 360.0 in;
}
object line_spacing {
  name ID_57;
  distance_AB 65.90000000004 in;
  distance_BC 65.90000000004 in;
  distance_AC 65.90000000004 in;
  distance_AN 85.59999999996 in;
  distance_BN 85.59999999996 in;
  distance_CN 85.59999999996 in;
}
object line_spacing {
  name ID_58;
  distance_BN 360.0 in;
}
object line_spacing {
  name ID_59;
  distance_CN 360.0 in;
}
object line_spacing {
  name ID_60;
  distance_AB 60.50000000004 in;
  distance_BC 60.50000000004 in;
  distance_AC 60.50000000004 in;
  distance_AN 84.6 in;
  distance_BN 84.6 in;
  distance_CN 84.6 in;
}
object line_configuration {
  name ID_40;
  conductor_A ID_1862;
  conductor_B ID_1862;
  conductor_C ID_1862;
  conductor_N ID_1862;
  spacing ID_55;
}
object line_configuration {
  name ID_41;
  conductor_A ID_1863;
  conductor_B ID_1863;
  conductor_C ID_1863;
  conductor_N ID_1863;
  spacing ID_55;
}
object line_configuration {
  name ID_42;
  conductor_A ID_1864;
  conductor_N ID_1864;
  spacing ID_56;
}
object line_configuration {
  name ID_43;
  conductor_A ID_1865;
  conductor_N ID_1865;
  spacing ID_56;
}
object line_configuration {
  name ID_44;
  conductor_A ID_498;
  conductor_B ID_498;
  conductor_C ID_498;
  conductor_N ID_498;
  spacing ID_57;
}
object line_configuration {
  name ID_45;
  conductor_B ID_1865;
  conductor_N ID_1865;
  spacing ID_58;
}
object line_configuration {
  name ID_46;
  conductor_A ID_1863;
  conductor_N ID_1863;
  spacing ID_56;
}
object line_configuration {
  name ID_47;
  conductor_A ID_1865;
  conductor_B ID_1865;
  conductor_C ID_1865;
  conductor_N ID_1865;
  spacing ID_55;
}
object line_configuration {
  name ID_48;
  conductor_C ID_1863;
  conductor_N ID_1863;
  spacing ID_59;
}
object line_configuration {
  name ID_49;
  conductor_C ID_1862;
  conductor_N ID_1862;
  spacing ID_59;
}
object line_configuration {
  name ID_50;
  conductor_C ID_1865;
  conductor_N ID_1865;
  spacing ID_59;
}
object line_configuration {
  name ID_51;
  conductor_B ID_1862;
  conductor_N ID_1862;
  spacing ID_58;
}
object line_configuration {
  name ID_52;
  conductor_B ID_1863;
  conductor_N ID_1863;
  spacing ID_58;
}
object line_configuration {
  name ID_53;
  conductor_A ID_1862;
  conductor_N ID_1862;
  spacing ID_56;
}
object line_configuration {
  name ID_54;
  conductor_A ID_498;
  conductor_B ID_498;
  conductor_C ID_498;
  conductor_N ID_498;
  spacing ID_60;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1200.0;
  rating.summer.emergency 1200.0;
  rating.winter.continuous 1200.0;
  rating.winter.emergency 1200.0;
}
object triplex_line_configuration {
  name ID_830;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
  rating.summer.continuous 1200.0;
  rating.summer.emergency 1200.0;
  rating.winter.continuous 1200.0;
  rating.winter.emergency 1200.0;
}
object underground_line_conductor {
  name ID_1862;
  rating.summer.continuous 425.0;
  outer_diameter 1.96;
  conductor_gmr 0.0321 ft;
  conductor_diameter 0.998;
  conductor_resistance 0.122496;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 15.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1863;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1864;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1865;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R5-35-00-1_fuse_1;
// downstream 3488.72 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_279;
  to R5-35-00-1_node_1;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_2;
// downstream 2114.55 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_278;
  to R5-35-00-1_node_2;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_3;
// downstream 111.80 kva on CS
  phases CN;
  from R5-35-00-1_node_25;
  to R5-35-00-1_node_24;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_4;
// downstream 23.39 kva on CS
  phases CN;
  from R5-35-00-1_node_26;
  to R5-35-00-1_node_30;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_5;
// downstream 479.29 kva on BS
  phases BN;
  from R5-35-00-1_node_238;
  to R5-35-00-1_node_51;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_6;
// downstream 582.47 kva on CS
  phases CN;
  from R5-35-00-1_node_242;
  to R5-35-00-1_node_52;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_7;
// downstream 1176.03 kva on AS
  phases AN;
  from R5-35-00-1_node_241;
  to R5-35-00-1_node_57;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_8;
// downstream 638.11 kva on BS
  phases BN;
  from R5-35-00-1_node_222;
  to R5-35-00-1_node_65;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_9;
// downstream 921.75 kva on CS
  phases CN;
  from R5-35-00-1_node_221;
  to R5-35-00-1_node_75;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_10;
// downstream 886.81 kva on CS
  phases CN;
  from R5-35-00-1_node_272;
  to R5-35-00-1_node_91;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_11;
// downstream 745.72 kva on BS
  phases BN;
  from R5-35-00-1_node_271;
  to R5-35-00-1_node_101;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_12;
// downstream 921.71 kva on AS
  phases AN;
  from R5-35-00-1_node_273;
  to R5-35-00-1_node_103;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_13;
// downstream 189.59 kva on AS
  phases AN;
  from R5-35-00-1_node_288;
  to R5-35-00-1_node_110;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_14;
// downstream 243.79 kva on BS
  phases BN;
  from R5-35-00-1_node_230;
  to R5-35-00-1_node_112;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_15;
// downstream 429.26 kva on CS
  phases CN;
  from R5-35-00-1_node_227;
  to R5-35-00-1_node_113;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_16;
// downstream 169.10 kva on AS
  phases AN;
  from R5-35-00-1_node_231;
  to R5-35-00-1_node_114;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_17;
// downstream 444.20 kva on CS
  phases CN;
  from R5-35-00-1_node_263;
  to R5-35-00-1_node_133;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_18;
// downstream 600.27 kva on BS
  phases BN;
  from R5-35-00-1_node_264;
  to R5-35-00-1_node_134;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_19;
// downstream 554.68 kva on AS
  phases AN;
  from R5-35-00-1_node_220;
  to R5-35-00-1_node_143;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_20;
// downstream 590.47 kva on CS
  phases CN;
  from R5-35-00-1_node_249;
  to R5-35-00-1_node_152;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_21;
// downstream 303.95 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_165;
  to R5-35-00-1_node_166;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_22;
// downstream 14422.04 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_197;
  to R5-35-00-1_node_196;
  current_limit 630;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_23;
// downstream 337.34 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_206;
  to R5-35-00-1_node_200;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_24;
// downstream 14759.38 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_205;
  to R5-35-00-1_node_204;
  current_limit 630;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_25;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_214;
  to R5-35-00-1_node_210;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_26;
  phases ABCN;
  from R5-35-00-1_node_213;
  to R5-35-00-1_node_212;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_27;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_324;
  to R5-35-00-1_node_214;
  current_limit 800;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_28;
// downstream 1494.14 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_247;
  to R5-35-00-1_node_245;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_29;
// downstream 578.54 kva on AS
  phases AN;
  from R5-35-00-1_node_265;
  to R5-35-00-1_node_255;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_30;
  phases ABCN;
  from R5-35-00-1_node_262;
  to R5-35-00-1_node_256;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_31;
// downstream 336.15 kva on CS
  phases CN;
  from R5-35-00-1_node_292;
  to R5-35-00-1_node_283;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_32;
// downstream 456.18 kva on BS
  phases BN;
  from R5-35-00-1_node_291;
  to R5-35-00-1_node_295;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_33;
// downstream 727.77 kva on CS
  phases CN;
  from R5-35-00-1_node_314;
  to R5-35-00-1_node_301;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_34;
// downstream 974.48 kva on AS
  phases AN;
  from R5-35-00-1_node_315;
  to R5-35-00-1_node_302;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_35;
// downstream 530.90 kva on BS
  phases BN;
  from R5-35-00-1_node_316;
  to R5-35-00-1_node_307;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5-35-00-1_fuse_36;
// downstream 221.11 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_322;
  to R5-35-00-1_node_325;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R5-35-00-1_switch_1;
  phases ABCN;
  from R5-35-00-1_node_9;
  to R5-35-00-1_node_10;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_2;
  phases ABCN;
  from R5-35-00-1_node_195;
  to R5-35-00-1_node_154;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_3;
  phases ABCN;
  from R5-35-00-1_node_243;
  to R5-35-00-1_node_164;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_4;
  phases ABCN;
  from R5-35-00-1_node_17;
  to R5-35-00-1_node_193;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_5;
  phases ABCN;
  from R5-35-00-1_node_323;
  to R5-35-00-1_node_194;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_6;
// downstream 14118.09 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_196;
  to R5-35-00-1_node_198;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_7;
  phases ABCN;
  from R5-35-00-1_node_196;
  to R5-35-00-1_node_199;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_8;
  phases ABCN;
  from R5-35-00-1_node_203;
  to R5-35-00-1_node_207;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_9;
// downstream 14422.04 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_203;
  to R5-35-00-1_node_208;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_10;
  phases ABCN;
  from R5-35-00-1_node_211;
  to R5-35-00-1_node_215;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_11;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_211;
  to R5-35-00-1_node_216;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_12;
// downstream 2114.55 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_2;
  to R5-35-00-1_node_223;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_13;
  phases ABCN;
  from R5-35-00-1_node_217;
  to R5-35-00-1_node_224;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_14;
// downstream 5588.07 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_225;
  to R5-35-00-1_node_232;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_15;
// downstream 6430.22 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_280;
  to R5-35-00-1_node_233;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_16;
  phases ABCN;
  from R5-35-00-1_node_237;
  to R5-35-00-1_node_243;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_17;
// downstream 2349.60 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_311;
  to R5-35-00-1_node_244;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_18;
// downstream 12033.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_246;
  to R5-35-00-1_node_250;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_19;
// downstream 14118.09 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_198;
  to R5-35-00-1_node_251;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_20;
  phases ABCN;
  from R5-35-00-1_node_202;
  to R5-35-00-1_node_252;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_21;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_253;
  to R5-35-00-1_node_254;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_22;
// downstream 14759.38 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_258;
  to R5-35-00-1_node_266;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_23;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_209;
  to R5-35-00-1_node_267;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_24;
// downstream 3488.72 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_188;
  to R5-35-00-1_node_274;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_25;
// downstream 934.48 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_268;
  to R5-35-00-1_node_275;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_26;
// downstream 6430.22 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_276;
  to R5-35-00-1_node_280;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_27;
// downstream 12033.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_250;
  to R5-35-00-1_node_281;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_28;
// downstream 4606.14 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_286;
  to R5-35-00-1_node_293;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_29;
// downstream 5588.07 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_232;
  to R5-35-00-1_node_294;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_30;
// downstream 4606.14 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_67;
  to R5-35-00-1_node_310;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_31;
// downstream 2349.60 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_308;
  to R5-35-00-1_node_311;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_32;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_254;
  to R5-35-00-1_node_317;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_33;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_318;
  to R5-35-00-1_node_321;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_34;
  phases ABCN;
  from R5-35-00-1_node_320;
  to R5-35-00-1_node_323;
  status CLOSED;
}
object switch {
  name R5-35-00-1_switch_35;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_9;
  to R5-35-00-1_node_327;
  status CLOSED;
}
object overhead_line {
  name R5-35-00-1_ol_1;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_68;
  to R5-35-00-1_node_9;
  length 28.000;
  configuration ID_44;
}
object overhead_line {
  name R5-35-00-1_ol_2;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_317;
  to R5-35-00-1_node_318;
  length 25.000;
  configuration ID_54;
}
object overhead_line {
  name R5-35-00-1_ol_3;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_327;
  to R5-35-00-1_node_329;
  length 23.000;
  configuration ID_44;
}
object underground_line {
  name R5-35-00-1_ul_1;
// downstream 337.34 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_200;
  to R5-35-00-1_node_3;
  length 1994.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_2;
// downstream 165.46 kva on AS
  phases AN;
  from R5-35-00-1_node_5;
  to R5-35-00-1_node_4;
  length 523.000;
  configuration ID_42;
}
object underground_line {
  name R5-35-00-1_ul_3;
// downstream 222.02 kva on AS
  phases AN;
  from R5-35-00-1_node_7;
  to R5-35-00-1_node_5;
  length 647.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_4;
// downstream 355.52 kva on AS
  phases AN;
  from R5-35-00-1_node_136;
  to R5-35-00-1_node_6;
  length 511.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_5;
// downstream 305.50 kva on AS
  phases AN;
  from R5-35-00-1_node_6;
  to R5-35-00-1_node_7;
  length 450.000;
  configuration ID_42;
}
object underground_line {
  name R5-35-00-1_ul_6;
// downstream 71.42 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_330;
  to R5-35-00-1_node_8;
  length 353.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_7;
// downstream 52.69 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_8;
  to R5-35-00-1_node_11;
  length 518.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_8;
// downstream 515.75 kva on AS
  phases AN;
  from R5-35-00-1_node_97;
  to R5-35-00-1_node_12;
  length 464.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_9;
// downstream 201.11 kva on BS
  phases BN;
  from R5-35-00-1_node_16;
  to R5-35-00-1_node_13;
  length 732.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_10;
// downstream 111.32 kva on AS
  phases AN;
  from R5-35-00-1_node_15;
  to R5-35-00-1_node_14;
  length 520.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_11;
// downstream 165.46 kva on AS
  phases AN;
  from R5-35-00-1_node_4;
  to R5-35-00-1_node_15;
  length 152.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_12;
// downstream 242.13 kva on BS
  phases BN;
  from R5-35-00-1_node_73;
  to R5-35-00-1_node_16;
  length 277.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_13;
// downstream 447.97 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_192;
  to R5-35-00-1_node_17;
  length 423.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_14;
// downstream 433.31 kva on AS
  phases AN;
  from R5-35-00-1_node_156;
  to R5-35-00-1_node_18;
  length 295.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_15;
// downstream 1494.14 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_245;
  to R5-35-00-1_node_19;
  length 1711.000;
  configuration ID_47;
}
object underground_line {
  name R5-35-00-1_ul_16;
// downstream 179.07 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_167;
  to R5-35-00-1_node_20;
  length 484.000;
  configuration ID_47;
}
object underground_line {
  name R5-35-00-1_ul_17;
// downstream 106.98 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_22;
  to R5-35-00-1_node_21;
  length 210.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_18;
// downstream 127.20 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_20;
  to R5-35-00-1_node_22;
  length 175.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_19;
// downstream 67.08 kva on CS
  phases CN;
  from R5-35-00-1_node_24;
  to R5-35-00-1_node_23;
  length 1180.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_20;
// downstream 111.80 kva on CS
  phases CN;
  from R5-35-00-1_node_237;
  to R5-35-00-1_node_25;
  length 2.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_21;
// downstream 23.39 kva on CS
  phases CN;
  from R5-35-00-1_node_313;
  to R5-35-00-1_node_26;
  length 1.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_22;
// downstream 1.03 kva on CS
  phases CN;
  from R5-35-00-1_node_30;
  to R5-35-00-1_node_27;
  length 443.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_23;
// downstream 0.81 kva on CS
  phases CN;
  from R5-35-00-1_node_27;
  to R5-35-00-1_node_28;
  length 1174.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_24;
// downstream 0.58 kva on CS
  phases CN;
  from R5-35-00-1_node_28;
  to R5-35-00-1_node_29;
  length 1484.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_25;
// downstream 896.35 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_328;
  to R5-35-00-1_node_31;
  length 974.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_26;
// downstream 82.76 kva on CS
  phases CN;
  from R5-35-00-1_node_87;
  to R5-35-00-1_node_32;
  length 251.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_27;
// downstream 753.36 kva on CS
  phases CN;
  from R5-35-00-1_node_76;
  to R5-35-00-1_node_33;
  length 125.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_28;
// downstream 78.85 kva on CS
  phases CN;
  from R5-35-00-1_node_119;
  to R5-35-00-1_node_34;
  length 578.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_29;
// downstream 732.88 kva on AS
  phases AN;
  from R5-35-00-1_node_36;
  to R5-35-00-1_node_35;
  length 677.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_30;
// downstream 809.19 kva on AS
  phases AN;
  from R5-35-00-1_node_127;
  to R5-35-00-1_node_36;
  length 674.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_31;
// downstream 41.47 kva on AS
  phases AN;
  from R5-35-00-1_node_14;
  to R5-35-00-1_node_37;
  length 717.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_32;
// downstream 471.95 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_83;
  to R5-35-00-1_node_38;
  length 977.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_33;
// downstream 48.36 kva on AS
  phases AN;
  from R5-35-00-1_node_105;
  to R5-35-00-1_node_39;
  length 429.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_34;
// downstream 64.71 kva on BS
  phases BN;
  from R5-35-00-1_node_121;
  to R5-35-00-1_node_40;
  length 308.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_35;
// downstream 77.47 kva on AS
  phases AN;
  from R5-35-00-1_node_140;
  to R5-35-00-1_node_41;
  length 591.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_36;
// downstream 58.05 kva on CS
  phases CN;
  from R5-35-00-1_node_43;
  to R5-35-00-1_node_42;
  length 559.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_37;
// downstream 104.46 kva on CS
  phases CN;
  from R5-35-00-1_node_44;
  to R5-35-00-1_node_43;
  length 580.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_38;
// downstream 145.03 kva on CS
  phases CN;
  from R5-35-00-1_node_169;
  to R5-35-00-1_node_44;
  length 500.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_39;
// downstream 375.08 kva on CS
  phases CN;
  from R5-35-00-1_node_46;
  to R5-35-00-1_node_45;
  length 419.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_40;
// downstream 498.54 kva on CS
  phases CN;
  from R5-35-00-1_node_52;
  to R5-35-00-1_node_46;
  length 661.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_41;
// downstream 116.30 kva on BS
  phases BN;
  from R5-35-00-1_node_48;
  to R5-35-00-1_node_47;
  length 269.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_42;
// downstream 171.11 kva on BS
  phases BN;
  from R5-35-00-1_node_49;
  to R5-35-00-1_node_48;
  length 292.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_43;
// downstream 274.78 kva on BS
  phases BN;
  from R5-35-00-1_node_50;
  to R5-35-00-1_node_49;
  length 232.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_44;
// downstream 373.87 kva on BS
  phases BN;
  from R5-35-00-1_node_51;
  to R5-35-00-1_node_50;
  length 412.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_45;
// downstream 283.92 kva on AS
  phases AN;
  from R5-35-00-1_node_58;
  to R5-35-00-1_node_53;
  length 343.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_46;
// downstream 186.92 kva on AS
  phases AN;
  from R5-35-00-1_node_55;
  to R5-35-00-1_node_54;
  length 675.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_47;
// downstream 227.49 kva on AS
  phases AN;
  from R5-35-00-1_node_53;
  to R5-35-00-1_node_55;
  length 298.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_48;
// downstream 1093.14 kva on AS
  phases AN;
  from R5-35-00-1_node_57;
  to R5-35-00-1_node_56;
  length 333.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_49;
// downstream 312.31 kva on AS
  phases AN;
  from R5-35-00-1_node_59;
  to R5-35-00-1_node_58;
  length 488.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_50;
// downstream 381.38 kva on AS
  phases AN;
  from R5-35-00-1_node_60;
  to R5-35-00-1_node_59;
  length 608.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_51;
// downstream 422.98 kva on AS
  phases AN;
  from R5-35-00-1_node_61;
  to R5-35-00-1_node_60;
  length 180.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_52;
// downstream 483.00 kva on AS
  phases AN;
  from R5-35-00-1_node_62;
  to R5-35-00-1_node_61;
  length 256.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_53;
// downstream 601.49 kva on AS
  phases AN;
  from R5-35-00-1_node_126;
  to R5-35-00-1_node_62;
  length 469.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_54;
// downstream 14.31 kva on CS
  phases CN;
  from R5-35-00-1_node_42;
  to R5-35-00-1_node_63;
  length 243.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_55;
// downstream 41.15 kva on AS
  phases AN;
  from R5-35-00-1_node_54;
  to R5-35-00-1_node_64;
  length 308.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_56;
// downstream 1008.55 kva on AS
  phases AN;
  from R5-35-00-1_node_56;
  to R5-35-00-1_node_66;
  length 264.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_57;
// downstream 4606.14 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_293;
  to R5-35-00-1_node_67;
  length 950.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_58;
// downstream 140.79 kva on BS
  phases BN;
  from R5-35-00-1_node_13;
  to R5-35-00-1_node_69;
  length 333.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_59;
// downstream 370.84 kva on CS
  phases CN;
  from R5-35-00-1_node_133;
  to R5-35-00-1_node_70;
  length 535.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_60;
// downstream 378.56 kva on BS
  phases BN;
  from R5-35-00-1_node_74;
  to R5-35-00-1_node_71;
  length 399.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_61;
// downstream 78.50 kva on BS
  phases BN;
  from R5-35-00-1_node_69;
  to R5-35-00-1_node_72;
  length 303.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_62;
// downstream 308.32 kva on BS
  phases BN;
  from R5-35-00-1_node_71;
  to R5-35-00-1_node_73;
  length 367.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_63;
// downstream 446.72 kva on BS
  phases BN;
  from R5-35-00-1_node_132;
  to R5-35-00-1_node_74;
  length 783.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_64;
// downstream 855.20 kva on CS
  phases CN;
  from R5-35-00-1_node_75;
  to R5-35-00-1_node_76;
  length 532.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_65;
// downstream 688.79 kva on CS
  phases CN;
  from R5-35-00-1_node_33;
  to R5-35-00-1_node_77;
  length 803.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_66;
// downstream 261.20 kva on BS
  phases BN;
  from R5-35-00-1_node_79;
  to R5-35-00-1_node_78;
  length 390.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_67;
// downstream 342.43 kva on BS
  phases BN;
  from R5-35-00-1_node_92;
  to R5-35-00-1_node_79;
  length 521.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_68;
// downstream 638.10 kva on CS
  phases CN;
  from R5-35-00-1_node_77;
  to R5-35-00-1_node_80;
  length 610.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_69;
// downstream 502.68 kva on CS
  phases CN;
  from R5-35-00-1_node_80;
  to R5-35-00-1_node_81;
  length 448.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_70;
// downstream 436.94 kva on CS
  phases CN;
  from R5-35-00-1_node_81;
  to R5-35-00-1_node_82;
  length 394.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_71;
// downstream 550.36 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_31;
  to R5-35-00-1_node_83;
  length 1893.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_72;
// downstream 212.59 kva on CS
  phases CN;
  from R5-35-00-1_node_86;
  to R5-35-00-1_node_84;
  length 703.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_73;
// downstream 119.63 kva on CS
  phases CN;
  from R5-35-00-1_node_84;
  to R5-35-00-1_node_85;
  length 897.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_74;
// downstream 335.56 kva on CS
  phases CN;
  from R5-35-00-1_node_82;
  to R5-35-00-1_node_86;
  length 587.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_75;
// downstream 151.41 kva on CS
  phases CN;
  from R5-35-00-1_node_88;
  to R5-35-00-1_node_87;
  length 518.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_76;
// downstream 253.47 kva on CS
  phases CN;
  from R5-35-00-1_node_89;
  to R5-35-00-1_node_88;
  length 410.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_77;
// downstream 358.75 kva on CS
  phases CN;
  from R5-35-00-1_node_90;
  to R5-35-00-1_node_89;
  length 660;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_78;
// downstream 459.64 kva on CS
  phases CN;
  from R5-35-00-1_node_108;
  to R5-35-00-1_node_90;
  length 764.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_79;
// downstream 458.50 kva on BS
  phases BN;
  from R5-35-00-1_node_93;
  to R5-35-00-1_node_92;
  length 595.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_80;
// downstream 537.61 kva on BS
  phases BN;
  from R5-35-00-1_node_94;
  to R5-35-00-1_node_93;
  length 558.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_81;
// downstream 589.23 kva on BS
  phases BN;
  from R5-35-00-1_node_102;
  to R5-35-00-1_node_94;
  length 495.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_82;
// downstream 104.03 kva on BS
  phases BN;
  from R5-35-00-1_node_96;
  to R5-35-00-1_node_95;
  length 557.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_83;
// downstream 188.53 kva on BS
  phases BN;
  from R5-35-00-1_node_146;
  to R5-35-00-1_node_96;
  length 952.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_84;
// downstream 614.05 kva on AS
  phases AN;
  from R5-35-00-1_node_98;
  to R5-35-00-1_node_97;
  length 594.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_85;
// downstream 684.59 kva on AS
  phases AN;
  from R5-35-00-1_node_99;
  to R5-35-00-1_node_98;
  length 446.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_86;
// downstream 776.21 kva on AS
  phases AN;
  from R5-35-00-1_node_100;
  to R5-35-00-1_node_99;
  length 509.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_87;
// downstream 853.32 kva on AS
  phases AN;
  from R5-35-00-1_node_103;
  to R5-35-00-1_node_100;
  length 569.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_88;
// downstream 662.31 kva on BS
  phases BN;
  from R5-35-00-1_node_101;
  to R5-35-00-1_node_102;
  length 323.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_89;
// downstream 35.65 kva on AS
  phases AN;
  from R5-35-00-1_node_116;
  to R5-35-00-1_node_104;
  length 386.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_90;
// downstream 112.40 kva on AS
  phases AN;
  from R5-35-00-1_node_109;
  to R5-35-00-1_node_105;
  length 454.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_91;
// downstream 765.54 kva on CS
  phases CN;
  from R5-35-00-1_node_91;
  to R5-35-00-1_node_106;
  length 487.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_92;
// downstream 663.66 kva on CS
  phases CN;
  from R5-35-00-1_node_106;
  to R5-35-00-1_node_107;
  length 452.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_93;
// downstream 580.23 kva on CS
  phases CN;
  from R5-35-00-1_node_107;
  to R5-35-00-1_node_108;
  length 447.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_94;
// downstream 160.03 kva on AS
  phases AN;
  from R5-35-00-1_node_110;
  to R5-35-00-1_node_109;
  length 429.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_95;
// downstream 169.90 kva on BS
  phases BN;
  from R5-35-00-1_node_112;
  to R5-35-00-1_node_111;
  length 358.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_96;
// downstream 118.40 kva on AS
  phases AN;
  from R5-35-00-1_node_114;
  to R5-35-00-1_node_115;
  length 414.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_97;
// downstream 73.22 kva on AS
  phases AN;
  from R5-35-00-1_node_115;
  to R5-35-00-1_node_116;
  length 345.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_98;
// downstream 347.44 kva on CS
  phases CN;
  from R5-35-00-1_node_113;
  to R5-35-00-1_node_117;
  length 427.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_99;
// downstream 283.32 kva on CS
  phases CN;
  from R5-35-00-1_node_117;
  to R5-35-00-1_node_118;
  length 603.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_100;
// downstream 195.28 kva on CS
  phases CN;
  from R5-35-00-1_node_118;
  to R5-35-00-1_node_119;
  length 415.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_101;
// downstream 219.90 kva on BS
  phases BN;
  from R5-35-00-1_node_123;
  to R5-35-00-1_node_120;
  length 360;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_102;
// downstream 146.24 kva on BS
  phases BN;
  from R5-35-00-1_node_120;
  to R5-35-00-1_node_121;
  length 396.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_103;
// downstream 83.34 kva on BS
  phases BN;
  from R5-35-00-1_node_111;
  to R5-35-00-1_node_122;
  length 492.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_104;
// downstream 314.59 kva on BS
  phases BN;
  from R5-35-00-1_node_124;
  to R5-35-00-1_node_123;
  length 351.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_105;
// downstream 405.04 kva on BS
  phases BN;
  from R5-35-00-1_node_295;
  to R5-35-00-1_node_124;
  length 338.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_106;
// downstream 84.95 kva on CS
  phases CN;
  from R5-35-00-1_node_285;
  to R5-35-00-1_node_125;
  length 540.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_107;
// downstream 637.59 kva on AS
  phases AN;
  from R5-35-00-1_node_35;
  to R5-35-00-1_node_126;
  length 556.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_108;
// downstream 914.41 kva on AS
  phases AN;
  from R5-35-00-1_node_66;
  to R5-35-00-1_node_127;
  length 367.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_109;
// downstream 314.06 kva on CS
  phases CN;
  from R5-35-00-1_node_70;
  to R5-35-00-1_node_128;
  length 640.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_110;
// downstream 237.84 kva on CS
  phases CN;
  from R5-35-00-1_node_128;
  to R5-35-00-1_node_129;
  length 298.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_111;
// downstream 165.87 kva on CS
  phases CN;
  from R5-35-00-1_node_129;
  to R5-35-00-1_node_130;
  length 479.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_112;
// downstream 71.30 kva on CS
  phases CN;
  from R5-35-00-1_node_130;
  to R5-35-00-1_node_131;
  length 362.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_113;
// downstream 515.32 kva on BS
  phases BN;
  from R5-35-00-1_node_134;
  to R5-35-00-1_node_132;
  length 363.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_114;
// downstream 508.19 kva on AS
  phases AN;
  from R5-35-00-1_node_255;
  to R5-35-00-1_node_135;
  length 450.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_115;
// downstream 436.44 kva on AS
  phases AN;
  from R5-35-00-1_node_135;
  to R5-35-00-1_node_136;
  length 673.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_116;
// downstream 467.89 kva on AS
  phases AN;
  from R5-35-00-1_node_143;
  to R5-35-00-1_node_137;
  length 453.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_117;
// downstream 251.82 kva on AS
  phases AN;
  from R5-35-00-1_node_141;
  to R5-35-00-1_node_138;
  length 328.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_118;
// downstream 225.27 kva on AS
  phases AN;
  from R5-35-00-1_node_138;
  to R5-35-00-1_node_139;
  length 462.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_119;
// downstream 149.08 kva on AS
  phases AN;
  from R5-35-00-1_node_139;
  to R5-35-00-1_node_140;
  length 465.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_120;
// downstream 333.19 kva on AS
  phases AN;
  from R5-35-00-1_node_142;
  to R5-35-00-1_node_141;
  length 493.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_121;
// downstream 410.08 kva on AS
  phases AN;
  from R5-35-00-1_node_137;
  to R5-35-00-1_node_142;
  length 646.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_122;
// downstream 542.55 kva on BS
  phases BN;
  from R5-35-00-1_node_65;
  to R5-35-00-1_node_144;
  length 440.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_123;
// downstream 418.86 kva on BS
  phases BN;
  from R5-35-00-1_node_144;
  to R5-35-00-1_node_145;
  length 360;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_124;
// downstream 292.62 kva on BS
  phases BN;
  from R5-35-00-1_node_145;
  to R5-35-00-1_node_146;
  length 322.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_125;
// downstream 415.31 kva on AS
  phases AN;
  from R5-35-00-1_node_12;
  to R5-35-00-1_node_147;
  length 587.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_126;
// downstream 334.16 kva on AS
  phases AN;
  from R5-35-00-1_node_147;
  to R5-35-00-1_node_148;
  length 379.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_127;
// downstream 273.49 kva on AS
  phases AN;
  from R5-35-00-1_node_148;
  to R5-35-00-1_node_149;
  length 584.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_128;
// downstream 187.37 kva on AS
  phases AN;
  from R5-35-00-1_node_149;
  to R5-35-00-1_node_150;
  length 327.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_129;
// downstream 87.01 kva on AS
  phases AN;
  from R5-35-00-1_node_150;
  to R5-35-00-1_node_151;
  length 472.000;
  configuration ID_43;
}
object underground_line {
  name R5-35-00-1_ul_130;
// downstream 111.60 kva on BS
  phases BN;
  from R5-35-00-1_node_78;
  to R5-35-00-1_node_153;
  length 1153.000;
  configuration ID_45;
}
object underground_line {
  name R5-35-00-1_ul_131;
// downstream 268.33 kva on AS
  phases AN;
  from R5-35-00-1_node_18;
  to R5-35-00-1_node_155;
  length 1071.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_132;
// downstream 465.87 kva on AS
  phases AN;
  from R5-35-00-1_node_157;
  to R5-35-00-1_node_156;
  length 839.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_133;
// downstream 485.17 kva on AS
  phases AN;
  from R5-35-00-1_node_158;
  to R5-35-00-1_node_157;
  length 760;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_134;
// downstream 591.26 kva on AS
  phases AN;
  from R5-35-00-1_node_159;
  to R5-35-00-1_node_158;
  length 1443.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_135;
// downstream 634.15 kva on AS
  phases AN;
  from R5-35-00-1_node_160;
  to R5-35-00-1_node_159;
  length 369.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_136;
// downstream 635.23 kva on AS
  phases AN;
  from R5-35-00-1_node_161;
  to R5-35-00-1_node_160;
  length 413.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_137;
// downstream 641.70 kva on AS
  phases AN;
  from R5-35-00-1_node_338;
  to R5-35-00-1_node_161;
  length 4057.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_138;
// downstream 1158.73 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_19;
  to R5-35-00-1_node_162;
  length 754.000;
  configuration ID_47;
}
object underground_line {
  name R5-35-00-1_ul_139;
// downstream 134.16 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_162;
  to R5-35-00-1_node_163;
  length 1945.000;
  configuration ID_47;
}
object underground_line {
  name R5-35-00-1_ul_140;
// downstream 303.95 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_196;
  to R5-35-00-1_node_165;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_141;
// downstream 303.95 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_166;
  to R5-35-00-1_node_167;
  length 878.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_142;
// downstream 268.81 kva on CS
  phases CN;
  from R5-35-00-1_node_337;
  to R5-35-00-1_node_168;
  length 616.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_143;
// downstream 198.37 kva on CS
  phases CN;
  from R5-35-00-1_node_168;
  to R5-35-00-1_node_169;
  length 394.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_144;
// downstream 660.15 kva on CS
  phases CN;
  from R5-35-00-1_node_300;
  to R5-35-00-1_node_170;
  length 345.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_145;
// downstream 591.19 kva on CS
  phases CN;
  from R5-35-00-1_node_170;
  to R5-35-00-1_node_171;
  length 292.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_146;
// downstream 487.73 kva on CS
  phases CN;
  from R5-35-00-1_node_171;
  to R5-35-00-1_node_172;
  length 302.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_147;
// downstream 439.45 kva on CS
  phases CN;
  from R5-35-00-1_node_172;
  to R5-35-00-1_node_173;
  length 261.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_148;
// downstream 407.29 kva on CS
  phases CN;
  from R5-35-00-1_node_173;
  to R5-35-00-1_node_174;
  length 573.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_149;
// downstream 337.43 kva on BS
  phases BN;
  from R5-35-00-1_node_299;
  to R5-35-00-1_node_175;
  length 296.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_150;
// downstream 291.58 kva on BS
  phases BN;
  from R5-35-00-1_node_175;
  to R5-35-00-1_node_176;
  length 869.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_151;
// downstream 259.65 kva on BS
  phases BN;
  from R5-35-00-1_node_176;
  to R5-35-00-1_node_177;
  length 401.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_152;
// downstream 233.45 kva on BS
  phases BN;
  from R5-35-00-1_node_177;
  to R5-35-00-1_node_178;
  length 349.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_153;
// downstream 199.55 kva on BS
  phases BN;
  from R5-35-00-1_node_178;
  to R5-35-00-1_node_179;
  length 371.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_154;
// downstream 154.46 kva on BS
  phases BN;
  from R5-35-00-1_node_179;
  to R5-35-00-1_node_180;
  length 1873.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_155;
// downstream 131.47 kva on BS
  phases BN;
  from R5-35-00-1_node_180;
  to R5-35-00-1_node_181;
  length 1021.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_156;
// downstream 85.53 kva on BS
  phases BN;
  from R5-35-00-1_node_181;
  to R5-35-00-1_node_182;
  length 1108.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_157;
// downstream 59.79 kva on BS
  phases BN;
  from R5-35-00-1_node_182;
  to R5-35-00-1_node_183;
  length 690.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_158;
// downstream 25.75 kva on BS
  phases BN;
  from R5-35-00-1_node_183;
  to R5-35-00-1_node_184;
  length 424.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_159;
// downstream 334.56 kva on CS
  phases CN;
  from R5-35-00-1_node_298;
  to R5-35-00-1_node_185;
  length 701.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_160;
// downstream 302.50 kva on CS
  phases CN;
  from R5-35-00-1_node_185;
  to R5-35-00-1_node_186;
  length 276.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_161;
// downstream 124.42 kva on CS
  phases CN;
  from R5-35-00-1_node_189;
  to R5-35-00-1_node_187;
  length 833.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_162;
// downstream 3488.72 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_1;
  to R5-35-00-1_node_188;
  length 416.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_163;
// downstream 172.83 kva on CS
  phases CN;
  from R5-35-00-1_node_296;
  to R5-35-00-1_node_189;
  length 275.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_164;
// downstream 119.45 kva on CS
  phases CN;
  from R5-35-00-1_node_187;
  to R5-35-00-1_node_190;
  length 829.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_165;
// downstream 30.00 kva on CS
  phases CN;
  from R5-35-00-1_node_190;
  to R5-35-00-1_node_191;
  length 431.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_166;
// downstream 447.97 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_38;
  to R5-35-00-1_node_192;
  length 3788.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_167;
  phases ABCN;
  from R5-35-00-1_node_199;
  to R5-35-00-1_node_195;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_168;
// downstream 14422.04 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_201;
  to R5-35-00-1_node_197;
  length 1695.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_169;
// downstream 14422.04 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_208;
  to R5-35-00-1_node_201;
  length 3.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_170;
  phases ABCN;
  from R5-35-00-1_node_207;
  to R5-35-00-1_node_202;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_171;
// downstream 14422.04 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_204;
  to R5-35-00-1_node_203;
  length 6.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_172;
// downstream 14759.38 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_257;
  to R5-35-00-1_node_205;
  length 1628.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_173;
// downstream 337.34 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_204;
  to R5-35-00-1_node_206;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_174;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_216;
  to R5-35-00-1_node_209;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_175;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_210;
  to R5-35-00-1_node_211;
  length 6.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_176;
  phases ABCN;
  from R5-35-00-1_node_210;
  to R5-35-00-1_node_213;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_177;
// downstream 2114.55 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_223;
  to R5-35-00-1_node_217;
  length 2.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_178;
// downstream 2114.55 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_217;
  to R5-35-00-1_node_218;
  length 5.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_179;
// downstream 1476.43 kva on ACS
  phases ABCN;
  from R5-35-00-1_node_218;
  to R5-35-00-1_node_219;
  length 1.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_180;
// downstream 554.68 kva on AS
  phases AN;
  from R5-35-00-1_node_219;
  to R5-35-00-1_node_220;
  length 2.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_181;
// downstream 921.75 kva on CS
  phases CN;
  from R5-35-00-1_node_219;
  to R5-35-00-1_node_221;
  length 1.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_182;
// downstream 638.11 kva on BS
  phases BN;
  from R5-35-00-1_node_218;
  to R5-35-00-1_node_222;
  length 1.000;
  configuration ID_52;
}
object underground_line {
  name R5-35-00-1_ul_183;
// downstream 6430.22 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_233;
  to R5-35-00-1_node_225;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_184;
// downstream 842.15 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_225;
  to R5-35-00-1_node_226;
  length 5.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_185;
// downstream 429.26 kva on CS
  phases CN;
  from R5-35-00-1_node_229;
  to R5-35-00-1_node_227;
  length 1.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_186;
// downstream 673.05 kva on BCS
  phases ABCN;
  from R5-35-00-1_node_226;
  to R5-35-00-1_node_228;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_187;
// downstream 429.26 kva on CS
  phases ABCN;
  from R5-35-00-1_node_228;
  to R5-35-00-1_node_229;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_188;
// downstream 243.79 kva on BS
  phases BN;
  from R5-35-00-1_node_228;
  to R5-35-00-1_node_230;
  length 1.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_189;
// downstream 169.10 kva on AS
  phases AN;
  from R5-35-00-1_node_226;
  to R5-35-00-1_node_231;
  length 1.000;
  configuration ID_53;
}
object underground_line {
  name R5-35-00-1_ul_190;
// downstream 728.28 kva on AS
  phases AN;
  from R5-35-00-1_node_306;
  to R5-35-00-1_node_234;
  length 520.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_191;
// downstream 497.45 kva on BS
  phases BN;
  from R5-35-00-1_node_307;
  to R5-35-00-1_node_235;
  length 1171.000;
  configuration ID_52;
}
object underground_line {
  name R5-35-00-1_ul_192;
// downstream 408.01 kva on BS
  phases BN;
  from R5-35-00-1_node_235;
  to R5-35-00-1_node_236;
  length 606.000;
  configuration ID_52;
}
object underground_line {
  name R5-35-00-1_ul_193;
// downstream 2349.60 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_244;
  to R5-35-00-1_node_237;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_194;
// downstream 479.29 kva on BS
  phases BN;
  from R5-35-00-1_node_240;
  to R5-35-00-1_node_238;
  length 1.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_195;
// downstream 2237.80 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_237;
  to R5-35-00-1_node_239;
  length 5.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_196;
// downstream 1061.76 kva on BCS
  phases ABCN;
  from R5-35-00-1_node_239;
  to R5-35-00-1_node_240;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_197;
// downstream 1176.03 kva on AS
  phases AN;
  from R5-35-00-1_node_239;
  to R5-35-00-1_node_241;
  length 1.000;
  configuration ID_53;
}
object underground_line {
  name R5-35-00-1_ul_198;
// downstream 582.47 kva on CS
  phases CN;
  from R5-35-00-1_node_240;
  to R5-35-00-1_node_242;
  length 2.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_199;
// downstream 14118.09 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_251;
  to R5-35-00-1_node_246;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_200;
// downstream 1494.14 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_248;
  to R5-35-00-1_node_247;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_201;
// downstream 2084.60 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_246;
  to R5-35-00-1_node_248;
  length 6.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_202;
// downstream 590.47 kva on CS
  phases CN;
  from R5-35-00-1_node_248;
  to R5-35-00-1_node_249;
  length 2.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_203;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_329;
  to R5-35-00-1_node_253;
  length 357.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_204;
// downstream 14759.38 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_266;
  to R5-35-00-1_node_257;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_205;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_267;
  to R5-35-00-1_node_258;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_206;
// downstream 1623.01 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_258;
  to R5-35-00-1_node_259;
  length 5.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_207;
// downstream 1044.47 kva on BCS
  phases ABCN;
  from R5-35-00-1_node_259;
  to R5-35-00-1_node_260;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_208;
// downstream 444.20 kva on CS
  phases ABCN;
  from R5-35-00-1_node_260;
  to R5-35-00-1_node_261;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_209;
  phases ABCN;
  from R5-35-00-1_node_261;
  to R5-35-00-1_node_262;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_210;
// downstream 444.20 kva on CS
  phases CN;
  from R5-35-00-1_node_261;
  to R5-35-00-1_node_263;
  length 1.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_211;
// downstream 600.27 kva on BS
  phases BN;
  from R5-35-00-1_node_260;
  to R5-35-00-1_node_264;
  length 1.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_212;
// downstream 578.54 kva on AS
  phases AN;
  from R5-35-00-1_node_259;
  to R5-35-00-1_node_265;
  length 1.000;
  configuration ID_53;
}
object underground_line {
  name R5-35-00-1_ul_213;
// downstream 3488.72 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_274;
  to R5-35-00-1_node_268;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_214;
// downstream 2554.24 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_268;
  to R5-35-00-1_node_269;
  length 5.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_215;
// downstream 1632.53 kva on BCS
  phases ABCN;
  from R5-35-00-1_node_269;
  to R5-35-00-1_node_270;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_216;
// downstream 745.72 kva on BS
  phases BN;
  from R5-35-00-1_node_270;
  to R5-35-00-1_node_271;
  length 2.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_217;
// downstream 886.81 kva on CS
  phases CN;
  from R5-35-00-1_node_270;
  to R5-35-00-1_node_272;
  length 1.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_218;
// downstream 921.71 kva on AS
  phases AN;
  from R5-35-00-1_node_269;
  to R5-35-00-1_node_273;
  length 1.000;
  configuration ID_53;
}
object underground_line {
  name R5-35-00-1_ul_219;
// downstream 12033.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_281;
  to R5-35-00-1_node_276;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_220;
// downstream 5603.27 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_276;
  to R5-35-00-1_node_277;
  length 6.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_221;
// downstream 2114.55 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_277;
  to R5-35-00-1_node_278;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_222;
// downstream 3488.72 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_277;
  to R5-35-00-1_node_279;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_223;
// downstream 279.15 kva on CS
  phases CN;
  from R5-35-00-1_node_283;
  to R5-35-00-1_node_282;
  length 466.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_224;
// downstream 205.57 kva on CS
  phases CN;
  from R5-35-00-1_node_282;
  to R5-35-00-1_node_284;
  length 670.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_225;
// downstream 144.69 kva on CS
  phases CN;
  from R5-35-00-1_node_284;
  to R5-35-00-1_node_285;
  length 438.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_226;
// downstream 5588.07 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_294;
  to R5-35-00-1_node_286;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_227;
// downstream 981.93 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_286;
  to R5-35-00-1_node_287;
  length 5.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_228;
// downstream 189.59 kva on AS
  phases AN;
  from R5-35-00-1_node_290;
  to R5-35-00-1_node_288;
  length 1.000;
  configuration ID_53;
}
object underground_line {
  name R5-35-00-1_ul_229;
// downstream 645.77 kva on ABS
  phases ABCN;
  from R5-35-00-1_node_287;
  to R5-35-00-1_node_289;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_230;
// downstream 189.59 kva on AS
  phases ABCN;
  from R5-35-00-1_node_289;
  to R5-35-00-1_node_290;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_231;
// downstream 456.18 kva on BS
  phases BN;
  from R5-35-00-1_node_289;
  to R5-35-00-1_node_291;
  length 1.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_232;
// downstream 336.15 kva on CS
  phases CN;
  from R5-35-00-1_node_287;
  to R5-35-00-1_node_292;
  length 1.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_233;
// downstream 226.17 kva on CS
  phases CN;
  from R5-35-00-1_node_297;
  to R5-35-00-1_node_296;
  length 311.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_234;
// downstream 249.28 kva on CS
  phases CN;
  from R5-35-00-1_node_186;
  to R5-35-00-1_node_297;
  length 4222.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_235;
// downstream 359.84 kva on CS
  phases CN;
  from R5-35-00-1_node_174;
  to R5-35-00-1_node_298;
  length 1067.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_236;
// downstream 378.00 kva on BS
  phases BN;
  from R5-35-00-1_node_236;
  to R5-35-00-1_node_299;
  length 1690.000;
  configuration ID_52;
}
object underground_line {
  name R5-35-00-1_ul_237;
// downstream 680.40 kva on CS
  phases CN;
  from R5-35-00-1_node_301;
  to R5-35-00-1_node_300;
  length 318.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_238;
// downstream 858.27 kva on AS
  phases AN;
  from R5-35-00-1_node_302;
  to R5-35-00-1_node_303;
  length 492.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_239;
// downstream 821.46 kva on AS
  phases AN;
  from R5-35-00-1_node_303;
  to R5-35-00-1_node_304;
  length 523.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_240;
// downstream 776.74 kva on AS
  phases AN;
  from R5-35-00-1_node_304;
  to R5-35-00-1_node_305;
  length 507.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_241;
// downstream 731.19 kva on AS
  phases AN;
  from R5-35-00-1_node_305;
  to R5-35-00-1_node_306;
  length 809.000;
  configuration ID_46;
}
object underground_line {
  name R5-35-00-1_ul_242;
// downstream 4606.14 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_310;
  to R5-35-00-1_node_308;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_243;
// downstream 2256.54 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_308;
  to R5-35-00-1_node_309;
  length 5.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_244;
// downstream 1725.64 kva on ACS
  phases ABCN;
  from R5-35-00-1_node_309;
  to R5-35-00-1_node_312;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_245;
// downstream 751.16 kva on CS
  phases ABCN;
  from R5-35-00-1_node_312;
  to R5-35-00-1_node_313;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_246;
// downstream 727.77 kva on CS
  phases CN;
  from R5-35-00-1_node_313;
  to R5-35-00-1_node_314;
  length 1.000;
  configuration ID_49;
}
object underground_line {
  name R5-35-00-1_ul_247;
// downstream 974.48 kva on AS
  phases AN;
  from R5-35-00-1_node_312;
  to R5-35-00-1_node_315;
  length 1.000;
  configuration ID_53;
}
object underground_line {
  name R5-35-00-1_ul_248;
// downstream 530.90 kva on BS
  phases BN;
  from R5-35-00-1_node_309;
  to R5-35-00-1_node_316;
  length 1.000;
  configuration ID_51;
}
object underground_line {
  name R5-35-00-1_ul_249;
// downstream 16603.49 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_321;
  to R5-35-00-1_node_319;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_250;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_319;
  to R5-35-00-1_node_320;
  length 6.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_251;
// downstream 221.11 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_319;
  to R5-35-00-1_node_322;
  length 1.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_252;
// downstream 16382.39 kva on ABCS
  phases ABCN;
  from R5-35-00-1_node_320;
  to R5-35-00-1_node_324;
  length 2.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_253;
// downstream 221.11 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_325;
  to R5-35-00-1_node_326;
  length 673.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_254;
// downstream 934.48 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_275;
  to R5-35-00-1_node_328;
  length 419.000;
  configuration ID_40;
}
object underground_line {
  name R5-35-00-1_ul_255;
// downstream 155.09 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_326;
  to R5-35-00-1_node_330;
  length 2027.000;
  configuration ID_41;
}
object underground_line {
  name R5-35-00-1_ul_256;
// downstream 552.65 kva on CS
  phases CN;
  from R5-35-00-1_node_152;
  to R5-35-00-1_node_331;
  length 713.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_257;
// downstream 437.96 kva on CS
  phases CN;
  from R5-35-00-1_node_331;
  to R5-35-00-1_node_332;
  length 179.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_258;
// downstream 434.15 kva on CS
  phases CN;
  from R5-35-00-1_node_332;
  to R5-35-00-1_node_333;
  length 231.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_259;
// downstream 355.92 kva on CS
  phases CN;
  from R5-35-00-1_node_333;
  to R5-35-00-1_node_334;
  length 266.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_260;
// downstream 111.61 kva on CS
  phases CN;
  from R5-35-00-1_node_334;
  to R5-35-00-1_node_335;
  length 136.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_261;
// downstream 59.25 kva on CS
  phases CN;
  from R5-35-00-1_node_335;
  to R5-35-00-1_node_336;
  length 224.000;
  configuration ID_48;
}
object underground_line {
  name R5-35-00-1_ul_262;
// downstream 301.50 kva on CS
  phases CN;
  from R5-35-00-1_node_45;
  to R5-35-00-1_node_337;
  length 724.000;
  configuration ID_50;
}
object underground_line {
  name R5-35-00-1_ul_263;
// downstream 723.56 kva on AS
  phases AN;
  from R5-35-00-1_node_234;
  to R5-35-00-1_node_338;
  length 605.000;
  configuration ID_46;
}
object triplex_line {
  name R5-35-00-1_tl_1;
// downstream 56.56 kva on AS
  phases AS;
  from R5-35-00-1_tn_1;
  to R5-35-00-1_tm_1;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_2;
// downstream 50.02 kva on AS
  phases AS;
  from R5-35-00-1_tn_2;
  to R5-35-00-1_tm_2;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_3;
// downstream 83.48 kva on AS
  phases AS;
  from R5-35-00-1_tn_3;
  to R5-35-00-1_tm_3;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_4;
// downstream 100.44 kva on AS
  phases AS;
  from R5-35-00-1_tn_4;
  to R5-35-00-1_tm_4;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_5;
// downstream 60.32 kva on BS
  phases BS;
  from R5-35-00-1_tn_5;
  to R5-35-00-1_tm_5;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_6;
// downstream 69.86 kva on AS
  phases AS;
  from R5-35-00-1_tn_6;
  to R5-35-00-1_tm_6;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_7;
// downstream 54.14 kva on AS
  phases AS;
  from R5-35-00-1_tn_7;
  to R5-35-00-1_tm_7;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_8;
// downstream 41.02 kva on BS
  phases BS;
  from R5-35-00-1_tn_8;
  to R5-35-00-1_tm_8;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_9;
// downstream 164.98 kva on AS
  phases AS;
  from R5-35-00-1_tn_9;
  to R5-35-00-1_tm_9;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_10;
// downstream 74.57 kva on AS
  phases AS;
  from R5-35-00-1_tn_10;
  to R5-35-00-1_tm_10;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_11;
// downstream 74.57 kva on BS
  phases BS;
  from R5-35-00-1_tn_11;
  to R5-35-00-1_tm_11;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_12;
// downstream 74.57 kva on CS
  phases CS;
  from R5-35-00-1_tn_12;
  to R5-35-00-1_tm_12;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_13;
// downstream 0.13 kva on AS
  phases AS;
  from R5-35-00-1_tn_13;
  to R5-35-00-1_tm_13;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_14;
// downstream 0.13 kva on BS
  phases BS;
  from R5-35-00-1_tn_14;
  to R5-35-00-1_tm_14;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_15;
// downstream 0.13 kva on CS
  phases CS;
  from R5-35-00-1_tn_15;
  to R5-35-00-1_tm_15;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_16;
// downstream 44.74 kva on CS
  phases CS;
  from R5-35-00-1_tn_16;
  to R5-35-00-1_tm_16;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_17;
// downstream 29.83 kva on CS
  phases CS;
  from R5-35-00-1_tn_17;
  to R5-35-00-1_tm_17;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_18;
// downstream 0.53 kva on CS
  phases CS;
  from R5-35-00-1_tn_18;
  to R5-35-00-1_tm_18;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_19;
// downstream 14.91 kva on CS
  phases CS;
  from R5-35-00-1_tn_19;
  to R5-35-00-1_tm_19;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_20;
// downstream 82.76 kva on CS
  phases CS;
  from R5-35-00-1_tn_20;
  to R5-35-00-1_tm_20;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_21;
// downstream 64.57 kva on CS
  phases CS;
  from R5-35-00-1_tn_21;
  to R5-35-00-1_tm_21;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_22;
// downstream 78.85 kva on CS
  phases CS;
  from R5-35-00-1_tn_22;
  to R5-35-00-1_tm_22;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_23;
// downstream 95.30 kva on AS
  phases AS;
  from R5-35-00-1_tn_23;
  to R5-35-00-1_tm_23;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_24;
// downstream 76.31 kva on AS
  phases AS;
  from R5-35-00-1_tn_24;
  to R5-35-00-1_tm_24;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_25;
// downstream 41.47 kva on AS
  phases AS;
  from R5-35-00-1_tn_25;
  to R5-35-00-1_tm_25;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_26;
// downstream 48.36 kva on AS
  phases AS;
  from R5-35-00-1_tn_26;
  to R5-35-00-1_tm_26;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_27;
// downstream 64.71 kva on BS
  phases BS;
  from R5-35-00-1_tn_27;
  to R5-35-00-1_tm_27;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_28;
// downstream 77.47 kva on AS
  phases AS;
  from R5-35-00-1_tn_28;
  to R5-35-00-1_tm_28;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_29;
// downstream 43.74 kva on CS
  phases CS;
  from R5-35-00-1_tn_29;
  to R5-35-00-1_tm_29;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_30;
// downstream 46.41 kva on CS
  phases CS;
  from R5-35-00-1_tn_30;
  to R5-35-00-1_tm_30;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_31;
// downstream 40.57 kva on CS
  phases CS;
  from R5-35-00-1_tn_31;
  to R5-35-00-1_tm_31;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_32;
// downstream 73.58 kva on CS
  phases CS;
  from R5-35-00-1_tn_32;
  to R5-35-00-1_tm_32;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_33;
// downstream 123.46 kva on CS
  phases CS;
  from R5-35-00-1_tn_33;
  to R5-35-00-1_tm_33;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_34;
// downstream 116.30 kva on BS
  phases BS;
  from R5-35-00-1_tn_34;
  to R5-35-00-1_tm_34;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_35;
// downstream 54.81 kva on BS
  phases BS;
  from R5-35-00-1_tn_35;
  to R5-35-00-1_tm_35;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_36;
// downstream 103.67 kva on BS
  phases BS;
  from R5-35-00-1_tn_36;
  to R5-35-00-1_tm_36;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_37;
// downstream 99.09 kva on BS
  phases BS;
  from R5-35-00-1_tn_37;
  to R5-35-00-1_tm_37;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_38;
// downstream 105.42 kva on BS
  phases BS;
  from R5-35-00-1_tn_38;
  to R5-35-00-1_tm_38;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_39;
// downstream 83.93 kva on CS
  phases CS;
  from R5-35-00-1_tn_39;
  to R5-35-00-1_tm_39;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_40;
// downstream 56.42 kva on AS
  phases AS;
  from R5-35-00-1_tn_40;
  to R5-35-00-1_tm_40;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_41;
// downstream 145.77 kva on AS
  phases AS;
  from R5-35-00-1_tn_41;
  to R5-35-00-1_tm_41;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_42;
// downstream 40.57 kva on AS
  phases AS;
  from R5-35-00-1_tn_42;
  to R5-35-00-1_tm_42;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_43;
// downstream 84.59 kva on AS
  phases AS;
  from R5-35-00-1_tn_43;
  to R5-35-00-1_tm_43;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_44;
// downstream 82.89 kva on AS
  phases AS;
  from R5-35-00-1_tn_44;
  to R5-35-00-1_tm_44;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_45;
// downstream 28.39 kva on AS
  phases AS;
  from R5-35-00-1_tn_45;
  to R5-35-00-1_tm_45;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_46;
// downstream 67.69 kva on AS
  phases AS;
  from R5-35-00-1_tn_46;
  to R5-35-00-1_tm_46;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_47;
// downstream 41.60 kva on AS
  phases AS;
  from R5-35-00-1_tn_47;
  to R5-35-00-1_tm_47;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_48;
// downstream 60.02 kva on AS
  phases AS;
  from R5-35-00-1_tn_48;
  to R5-35-00-1_tm_48;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_49;
// downstream 118.49 kva on AS
  phases AS;
  from R5-35-00-1_tn_49;
  to R5-35-00-1_tm_49;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_50;
// downstream 14.31 kva on CS
  phases CS;
  from R5-35-00-1_tn_50;
  to R5-35-00-1_tm_50;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_51;
// downstream 41.15 kva on AS
  phases AS;
  from R5-35-00-1_tn_51;
  to R5-35-00-1_tm_51;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_52;
// downstream 95.57 kva on BS
  phases BS;
  from R5-35-00-1_tn_52;
  to R5-35-00-1_tm_52;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_53;
// downstream 94.14 kva on AS
  phases AS;
  from R5-35-00-1_tn_53;
  to R5-35-00-1_tm_53;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_54;
// downstream 62.29 kva on BS
  phases BS;
  from R5-35-00-1_tn_54;
  to R5-35-00-1_tm_54;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_55;
// downstream 56.78 kva on CS
  phases CS;
  from R5-35-00-1_tn_55;
  to R5-35-00-1_tm_55;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_56;
// downstream 70.24 kva on BS
  phases BS;
  from R5-35-00-1_tn_56;
  to R5-35-00-1_tm_56;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_57;
// downstream 78.50 kva on BS
  phases BS;
  from R5-35-00-1_tn_57;
  to R5-35-00-1_tm_57;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_58;
// downstream 66.19 kva on BS
  phases BS;
  from R5-35-00-1_tn_58;
  to R5-35-00-1_tm_58;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_59;
// downstream 68.16 kva on BS
  phases BS;
  from R5-35-00-1_tn_59;
  to R5-35-00-1_tm_59;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_60;
// downstream 66.56 kva on CS
  phases CS;
  from R5-35-00-1_tn_60;
  to R5-35-00-1_tm_60;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_61;
// downstream 101.83 kva on CS
  phases CS;
  from R5-35-00-1_tn_61;
  to R5-35-00-1_tm_61;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_62;
// downstream 50.69 kva on CS
  phases CS;
  from R5-35-00-1_tn_62;
  to R5-35-00-1_tm_62;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_63;
// downstream 149.60 kva on BS
  phases BS;
  from R5-35-00-1_tn_63;
  to R5-35-00-1_tm_63;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_64;
// downstream 81.23 kva on BS
  phases BS;
  from R5-35-00-1_tn_64;
  to R5-35-00-1_tm_64;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_65;
// downstream 135.42 kva on CS
  phases CS;
  from R5-35-00-1_tn_65;
  to R5-35-00-1_tm_65;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_66;
// downstream 65.74 kva on CS
  phases CS;
  from R5-35-00-1_tn_66;
  to R5-35-00-1_tm_66;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_67;
// downstream 101.38 kva on CS
  phases CS;
  from R5-35-00-1_tn_67;
  to R5-35-00-1_tm_67;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_68;
// downstream 92.96 kva on CS
  phases CS;
  from R5-35-00-1_tn_68;
  to R5-35-00-1_tm_68;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_69;
// downstream 119.63 kva on CS
  phases CS;
  from R5-35-00-1_tn_69;
  to R5-35-00-1_tm_69;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_70;
// downstream 122.97 kva on CS
  phases CS;
  from R5-35-00-1_tn_70;
  to R5-35-00-1_tm_70;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_71;
// downstream 68.65 kva on CS
  phases CS;
  from R5-35-00-1_tn_71;
  to R5-35-00-1_tm_71;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_72;
// downstream 102.06 kva on CS
  phases CS;
  from R5-35-00-1_tn_72;
  to R5-35-00-1_tm_72;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_73;
// downstream 105.28 kva on CS
  phases CS;
  from R5-35-00-1_tn_73;
  to R5-35-00-1_tm_73;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_74;
// downstream 100.89 kva on CS
  phases CS;
  from R5-35-00-1_tn_74;
  to R5-35-00-1_tm_74;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_75;
// downstream 120.06 kva on CS
  phases CS;
  from R5-35-00-1_tn_75;
  to R5-35-00-1_tm_75;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_76;
// downstream 116.07 kva on BS
  phases BS;
  from R5-35-00-1_tn_76;
  to R5-35-00-1_tm_76;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_77;
// downstream 79.11 kva on BS
  phases BS;
  from R5-35-00-1_tn_77;
  to R5-35-00-1_tm_77;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_78;
// downstream 51.62 kva on BS
  phases BS;
  from R5-35-00-1_tn_78;
  to R5-35-00-1_tm_78;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_79;
// downstream 104.03 kva on BS
  phases BS;
  from R5-35-00-1_tn_79;
  to R5-35-00-1_tm_79;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_80;
// downstream 84.51 kva on BS
  phases BS;
  from R5-35-00-1_tn_80;
  to R5-35-00-1_tm_80;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_81;
// downstream 98.30 kva on AS
  phases AS;
  from R5-35-00-1_tn_81;
  to R5-35-00-1_tm_81;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_82;
// downstream 70.54 kva on AS
  phases AS;
  from R5-35-00-1_tn_82;
  to R5-35-00-1_tm_82;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_83;
// downstream 91.62 kva on AS
  phases AS;
  from R5-35-00-1_tn_83;
  to R5-35-00-1_tm_83;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_84;
// downstream 77.11 kva on AS
  phases AS;
  from R5-35-00-1_tn_84;
  to R5-35-00-1_tm_84;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_85;
// downstream 83.42 kva on BS
  phases BS;
  from R5-35-00-1_tn_85;
  to R5-35-00-1_tm_85;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_86;
// downstream 73.07 kva on BS
  phases BS;
  from R5-35-00-1_tn_86;
  to R5-35-00-1_tm_86;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_87;
// downstream 68.39 kva on AS
  phases AS;
  from R5-35-00-1_tn_87;
  to R5-35-00-1_tm_87;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_88;
// downstream 35.65 kva on AS
  phases AS;
  from R5-35-00-1_tn_88;
  to R5-35-00-1_tm_88;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_89;
// downstream 64.04 kva on AS
  phases AS;
  from R5-35-00-1_tn_89;
  to R5-35-00-1_tm_89;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_90;
// downstream 101.88 kva on CS
  phases CS;
  from R5-35-00-1_tn_90;
  to R5-35-00-1_tm_90;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_91;
// downstream 83.43 kva on CS
  phases CS;
  from R5-35-00-1_tn_91;
  to R5-35-00-1_tm_91;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_92;
// downstream 120.59 kva on CS
  phases CS;
  from R5-35-00-1_tn_92;
  to R5-35-00-1_tm_92;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_93;
// downstream 47.63 kva on AS
  phases AS;
  from R5-35-00-1_tn_93;
  to R5-35-00-1_tm_93;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_94;
// downstream 29.56 kva on AS
  phases AS;
  from R5-35-00-1_tn_94;
  to R5-35-00-1_tm_94;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_95;
// downstream 86.56 kva on BS
  phases BS;
  from R5-35-00-1_tn_95;
  to R5-35-00-1_tm_95;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_96;
// downstream 73.89 kva on BS
  phases BS;
  from R5-35-00-1_tn_96;
  to R5-35-00-1_tm_96;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_97;
// downstream 81.81 kva on CS
  phases CS;
  from R5-35-00-1_tn_97;
  to R5-35-00-1_tm_97;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_98;
// downstream 50.69 kva on AS
  phases AS;
  from R5-35-00-1_tn_98;
  to R5-35-00-1_tm_98;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_99;
// downstream 45.19 kva on AS
  phases AS;
  from R5-35-00-1_tn_99;
  to R5-35-00-1_tm_99;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_100;
// downstream 37.57 kva on AS
  phases AS;
  from R5-35-00-1_tn_100;
  to R5-35-00-1_tm_100;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_101;
// downstream 64.12 kva on CS
  phases CS;
  from R5-35-00-1_tn_101;
  to R5-35-00-1_tm_101;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_102;
// downstream 88.04 kva on CS
  phases CS;
  from R5-35-00-1_tn_102;
  to R5-35-00-1_tm_102;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_103;
// downstream 116.43 kva on CS
  phases CS;
  from R5-35-00-1_tn_103;
  to R5-35-00-1_tm_103;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_104;
// downstream 73.66 kva on BS
  phases BS;
  from R5-35-00-1_tn_104;
  to R5-35-00-1_tm_104;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_105;
// downstream 81.53 kva on BS
  phases BS;
  from R5-35-00-1_tn_105;
  to R5-35-00-1_tm_105;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_106;
// downstream 83.34 kva on BS
  phases BS;
  from R5-35-00-1_tn_106;
  to R5-35-00-1_tm_106;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_107;
// downstream 94.68 kva on BS
  phases BS;
  from R5-35-00-1_tn_107;
  to R5-35-00-1_tm_107;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_108;
// downstream 90.46 kva on BS
  phases BS;
  from R5-35-00-1_tn_108;
  to R5-35-00-1_tm_108;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_109;
// downstream 84.95 kva on CS
  phases CS;
  from R5-35-00-1_tn_109;
  to R5-35-00-1_tm_109;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_110;
// downstream 36.09 kva on AS
  phases AS;
  from R5-35-00-1_tn_110;
  to R5-35-00-1_tm_110;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_111;
// downstream 105.22 kva on AS
  phases AS;
  from R5-35-00-1_tn_111;
  to R5-35-00-1_tm_111;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_112;
// downstream 76.22 kva on CS
  phases CS;
  from R5-35-00-1_tn_112;
  to R5-35-00-1_tm_112;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_113;
// downstream 71.97 kva on CS
  phases CS;
  from R5-35-00-1_tn_113;
  to R5-35-00-1_tm_113;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_114;
// downstream 94.58 kva on CS
  phases CS;
  from R5-35-00-1_tn_114;
  to R5-35-00-1_tm_114;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_115;
// downstream 71.30 kva on CS
  phases CS;
  from R5-35-00-1_tn_115;
  to R5-35-00-1_tm_115;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_116;
// downstream 68.60 kva on BS
  phases BS;
  from R5-35-00-1_tn_116;
  to R5-35-00-1_tm_116;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_117;
// downstream 73.35 kva on CS
  phases CS;
  from R5-35-00-1_tn_117;
  to R5-35-00-1_tm_117;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_118;
// downstream 84.95 kva on BS
  phases BS;
  from R5-35-00-1_tn_118;
  to R5-35-00-1_tm_118;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_119;
// downstream 71.74 kva on AS
  phases AS;
  from R5-35-00-1_tn_119;
  to R5-35-00-1_tm_119;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_120;
// downstream 80.92 kva on AS
  phases AS;
  from R5-35-00-1_tn_120;
  to R5-35-00-1_tm_120;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_121;
// downstream 56.66 kva on AS
  phases AS;
  from R5-35-00-1_tn_121;
  to R5-35-00-1_tm_121;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_122;
// downstream 26.56 kva on AS
  phases AS;
  from R5-35-00-1_tn_122;
  to R5-35-00-1_tm_122;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_123;
// downstream 76.19 kva on AS
  phases AS;
  from R5-35-00-1_tn_123;
  to R5-35-00-1_tm_123;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_124;
// downstream 71.61 kva on AS
  phases AS;
  from R5-35-00-1_tn_124;
  to R5-35-00-1_tm_124;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_125;
// downstream 81.37 kva on AS
  phases AS;
  from R5-35-00-1_tn_125;
  to R5-35-00-1_tm_125;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_126;
// downstream 76.89 kva on AS
  phases AS;
  from R5-35-00-1_tn_126;
  to R5-35-00-1_tm_126;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_127;
// downstream 86.79 kva on AS
  phases AS;
  from R5-35-00-1_tn_127;
  to R5-35-00-1_tm_127;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_128;
// downstream 123.69 kva on BS
  phases BS;
  from R5-35-00-1_tn_128;
  to R5-35-00-1_tm_128;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_129;
// downstream 126.24 kva on BS
  phases BS;
  from R5-35-00-1_tn_129;
  to R5-35-00-1_tm_129;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_130;
// downstream 104.09 kva on BS
  phases BS;
  from R5-35-00-1_tn_130;
  to R5-35-00-1_tm_130;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_131;
// downstream 81.14 kva on AS
  phases AS;
  from R5-35-00-1_tn_131;
  to R5-35-00-1_tm_131;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_132;
// downstream 59.46 kva on AS
  phases AS;
  from R5-35-00-1_tn_132;
  to R5-35-00-1_tm_132;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_133;
// downstream 86.12 kva on AS
  phases AS;
  from R5-35-00-1_tn_133;
  to R5-35-00-1_tm_133;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_134;
// downstream 100.36 kva on AS
  phases AS;
  from R5-35-00-1_tn_134;
  to R5-35-00-1_tm_134;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_135;
// downstream 87.01 kva on AS
  phases AS;
  from R5-35-00-1_tn_135;
  to R5-35-00-1_tm_135;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_136;
// downstream 12.48 kva on CS
  phases CS;
  from R5-35-00-1_tn_136;
  to R5-35-00-1_tm_136;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_137;
// downstream 111.60 kva on BS
  phases BS;
  from R5-35-00-1_tn_137;
  to R5-35-00-1_tm_137;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_138;
// downstream 178.97 kva on AS
  phases AS;
  from R5-35-00-1_tn_138;
  to R5-35-00-1_tm_138;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_139;
// downstream 32.23 kva on AS
  phases AS;
  from R5-35-00-1_tn_139;
  to R5-35-00-1_tm_139;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_140;
// downstream 19.30 kva on AS
  phases AS;
  from R5-35-00-1_tn_140;
  to R5-35-00-1_tm_140;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_141;
// downstream 106.09 kva on AS
  phases AS;
  from R5-35-00-1_tn_141;
  to R5-35-00-1_tm_141;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_142;
// downstream 42.89 kva on AS
  phases AS;
  from R5-35-00-1_tn_142;
  to R5-35-00-1_tm_142;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_143;
// downstream 29.83 kva on AS
  phases AS;
  from R5-35-00-1_tn_143;
  to R5-35-00-1_tm_143;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_144;
// downstream 29.83 kva on BS
  phases BS;
  from R5-35-00-1_tn_144;
  to R5-35-00-1_tm_144;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_145;
// downstream 29.83 kva on CS
  phases CS;
  from R5-35-00-1_tn_145;
  to R5-35-00-1_tm_145;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_146;
// downstream 70.44 kva on CS
  phases CS;
  from R5-35-00-1_tn_146;
  to R5-35-00-1_tm_146;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_147;
// downstream 53.34 kva on CS
  phases CS;
  from R5-35-00-1_tn_147;
  to R5-35-00-1_tm_147;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_148;
// downstream 68.96 kva on CS
  phases CS;
  from R5-35-00-1_tn_148;
  to R5-35-00-1_tm_148;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_149;
// downstream 103.46 kva on CS
  phases CS;
  from R5-35-00-1_tn_149;
  to R5-35-00-1_tm_149;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_150;
// downstream 48.27 kva on CS
  phases CS;
  from R5-35-00-1_tn_150;
  to R5-35-00-1_tm_150;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_151;
// downstream 28.62 kva on CS
  phases CS;
  from R5-35-00-1_tn_151;
  to R5-35-00-1_tm_151;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_152;
// downstream 45.55 kva on CS
  phases CS;
  from R5-35-00-1_tn_152;
  to R5-35-00-1_tm_152;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_153;
// downstream 45.86 kva on BS
  phases BS;
  from R5-35-00-1_tn_153;
  to R5-35-00-1_tm_153;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_154;
// downstream 31.93 kva on BS
  phases BS;
  from R5-35-00-1_tn_154;
  to R5-35-00-1_tm_154;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_155;
// downstream 26.20 kva on BS
  phases BS;
  from R5-35-00-1_tn_155;
  to R5-35-00-1_tm_155;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_156;
// downstream 33.90 kva on BS
  phases BS;
  from R5-35-00-1_tn_156;
  to R5-35-00-1_tm_156;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_157;
// downstream 43.75 kva on BS
  phases BS;
  from R5-35-00-1_tn_157;
  to R5-35-00-1_tm_157;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_158;
// downstream 22.99 kva on BS
  phases BS;
  from R5-35-00-1_tn_158;
  to R5-35-00-1_tm_158;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_159;
// downstream 45.47 kva on BS
  phases BS;
  from R5-35-00-1_tn_159;
  to R5-35-00-1_tm_159;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_160;
// downstream 25.75 kva on BS
  phases BS;
  from R5-35-00-1_tn_160;
  to R5-35-00-1_tm_160;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_161;
// downstream 34.04 kva on BS
  phases BS;
  from R5-35-00-1_tn_161;
  to R5-35-00-1_tm_161;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_162;
// downstream 25.75 kva on BS
  phases BS;
  from R5-35-00-1_tn_162;
  to R5-35-00-1_tm_162;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_163;
// downstream 32.06 kva on CS
  phases CS;
  from R5-35-00-1_tn_163;
  to R5-35-00-1_tm_163;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_164;
// downstream 53.22 kva on CS
  phases CS;
  from R5-35-00-1_tn_164;
  to R5-35-00-1_tm_164;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_165;
// downstream 4.97 kva on CS
  phases CS;
  from R5-35-00-1_tn_165;
  to R5-35-00-1_tm_165;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_166;
// downstream 48.41 kva on CS
  phases CS;
  from R5-35-00-1_tn_166;
  to R5-35-00-1_tm_166;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_167;
// downstream 89.44 kva on CS
  phases CS;
  from R5-35-00-1_tn_167;
  to R5-35-00-1_tm_167;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_168;
// downstream 30.00 kva on CS
  phases CS;
  from R5-35-00-1_tn_168;
  to R5-35-00-1_tm_168;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_169;
// downstream 59.66 kva on BS
  phases BS;
  from R5-35-00-1_tn_169;
  to R5-35-00-1_tm_169;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_170;
// downstream 30.00 kva on BS
  phases BS;
  from R5-35-00-1_tn_170;
  to R5-35-00-1_tm_170;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_171;
// downstream 70.35 kva on AS
  phases AS;
  from R5-35-00-1_tn_171;
  to R5-35-00-1_tm_171;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_172;
// downstream 73.58 kva on CS
  phases CS;
  from R5-35-00-1_tn_172;
  to R5-35-00-1_tm_172;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_173;
// downstream 57.01 kva on CS
  phases CS;
  from R5-35-00-1_tn_173;
  to R5-35-00-1_tm_173;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_174;
// downstream 60.88 kva on CS
  phases CS;
  from R5-35-00-1_tn_174;
  to R5-35-00-1_tm_174;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_175;
// downstream 59.74 kva on CS
  phases CS;
  from R5-35-00-1_tn_175;
  to R5-35-00-1_tm_175;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_176;
// downstream 51.14 kva on BS
  phases BS;
  from R5-35-00-1_tn_176;
  to R5-35-00-1_tm_176;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_177;
// downstream 53.34 kva on CS
  phases CS;
  from R5-35-00-1_tn_177;
  to R5-35-00-1_tm_177;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_178;
// downstream 22.65 kva on CS
  phases CS;
  from R5-35-00-1_tn_178;
  to R5-35-00-1_tm_178;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_179;
// downstream 16.43 kva on CS
  phases CS;
  from R5-35-00-1_tn_179;
  to R5-35-00-1_tm_179;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_180;
// downstream 40.57 kva on BS
  phases BS;
  from R5-35-00-1_tn_180;
  to R5-35-00-1_tm_180;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_181;
// downstream 20.24 kva on CS
  phases CS;
  from R5-35-00-1_tn_181;
  to R5-35-00-1_tm_181;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_182;
// downstream 47.37 kva on CS
  phases CS;
  from R5-35-00-1_tn_182;
  to R5-35-00-1_tm_182;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_183;
// downstream 116.21 kva on AS
  phases AS;
  from R5-35-00-1_tn_183;
  to R5-35-00-1_tm_183;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_184;
// downstream 36.81 kva on AS
  phases AS;
  from R5-35-00-1_tn_184;
  to R5-35-00-1_tm_184;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_185;
// downstream 45.55 kva on AS
  phases AS;
  from R5-35-00-1_tn_185;
  to R5-35-00-1_tm_185;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_186;
// downstream 33.45 kva on BS
  phases BS;
  from R5-35-00-1_tn_186;
  to R5-35-00-1_tm_186;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_187;
// downstream 3.81 kva on CS
  phases CS;
  from R5-35-00-1_tn_187;
  to R5-35-00-1_tm_187;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_188;
// downstream 236.98 kva on CS
  phases CS;
  from R5-35-00-1_tn_188;
  to R5-35-00-1_tm_188;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_189;
// downstream 51.31 kva on CS
  phases CS;
  from R5-35-00-1_tn_189;
  to R5-35-00-1_tm_189;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_190;
// downstream 57.47 kva on CS
  phases CS;
  from R5-35-00-1_tn_190;
  to R5-35-00-1_tm_190;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_191;
// downstream 32.69 kva on CS
  phases CS;
  from R5-35-00-1_tn_191;
  to R5-35-00-1_tm_191;
  length 30;
  configuration ID_830;
}
object triplex_line {
  name R5-35-00-1_tl_192;
// downstream 81.86 kva on AS
  phases AS;
  from R5-35-00-1_tn_192;
  to R5-35-00-1_tm_192;
  length 30;
  configuration ID_830;
}
object regulator {
  name R5-35-00-1_reg_1;
// downstream 16603.49 kva on ABCS
  from R5-35-00-1_node_339;
  to R5-35-00-1_meter_48;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R5-35-00-1_xfmr_1;
// downstream 56.56 kva on AS
  phases AS;
  from R5-35-00-1_node_5;
  to R5-35-00-1_tn_1;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_2;
// downstream 50.02 kva on AS
  phases AS;
  from R5-35-00-1_node_6;
  to R5-35-00-1_tn_2;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_3;
// downstream 83.48 kva on AS
  phases AS;
  from R5-35-00-1_node_7;
  to R5-35-00-1_tn_3;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_4;
// downstream 100.44 kva on AS
  phases AS;
  from R5-35-00-1_node_12;
  to R5-35-00-1_tn_4;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_5;
// downstream 60.32 kva on BS
  phases BS;
  from R5-35-00-1_node_13;
  to R5-35-00-1_tn_5;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_6;
// downstream 69.86 kva on AS
  phases AS;
  from R5-35-00-1_node_14;
  to R5-35-00-1_tn_6;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_7;
// downstream 54.14 kva on AS
  phases AS;
  from R5-35-00-1_node_15;
  to R5-35-00-1_tn_7;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_8;
// downstream 41.02 kva on BS
  phases BS;
  from R5-35-00-1_node_16;
  to R5-35-00-1_tn_8;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5-35-00-1_xfmr_9;
// downstream 164.98 kva on AS
  phases AS;
  from R5-35-00-1_node_18;
  to R5-35-00-1_tn_9;
  configuration XF1_PADMOUNT_AS_250;
}
object transformer {
  name R5-35-00-1_xfmr_10;
// downstream 74.57 kva on AS
  phases AS;
  from R5-35-00-1_node_19;
  to R5-35-00-1_tn_10;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_11;
// downstream 74.57 kva on BS
  phases BS;
  from R5-35-00-1_node_19;
  to R5-35-00-1_tn_11;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_12;
// downstream 74.57 kva on CS
  phases CS;
  from R5-35-00-1_node_19;
  to R5-35-00-1_tn_12;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_13;
// downstream 0.13 kva on AS
  phases AS;
  from R5-35-00-1_node_22;
  to R5-35-00-1_tn_13;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5-35-00-1_xfmr_14;
// downstream 0.13 kva on BS
  phases BS;
  from R5-35-00-1_node_22;
  to R5-35-00-1_tn_14;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5-35-00-1_xfmr_15;
// downstream 0.13 kva on CS
  phases CS;
  from R5-35-00-1_node_22;
  to R5-35-00-1_tn_15;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5-35-00-1_xfmr_16;
// downstream 44.74 kva on CS
  phases CS;
  from R5-35-00-1_node_23;
  to R5-35-00-1_tn_16;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_17;
// downstream 29.83 kva on CS
  phases CS;
  from R5-35-00-1_node_24;
  to R5-35-00-1_tn_17;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_18;
// downstream 0.53 kva on CS
  phases CS;
  from R5-35-00-1_node_29;
  to R5-35-00-1_tn_18;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5-35-00-1_xfmr_19;
// downstream 14.91 kva on CS
  phases CS;
  from R5-35-00-1_node_30;
  to R5-35-00-1_tn_19;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5-35-00-1_xfmr_20;
// downstream 82.76 kva on CS
  phases CS;
  from R5-35-00-1_node_32;
  to R5-35-00-1_tn_20;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_21;
// downstream 64.57 kva on CS
  phases CS;
  from R5-35-00-1_node_33;
  to R5-35-00-1_tn_21;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_22;
// downstream 78.85 kva on CS
  phases CS;
  from R5-35-00-1_node_34;
  to R5-35-00-1_tn_22;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_23;
// downstream 95.30 kva on AS
  phases AS;
  from R5-35-00-1_node_35;
  to R5-35-00-1_tn_23;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_24;
// downstream 76.31 kva on AS
  phases AS;
  from R5-35-00-1_node_36;
  to R5-35-00-1_tn_24;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_25;
// downstream 41.47 kva on AS
  phases AS;
  from R5-35-00-1_node_37;
  to R5-35-00-1_tn_25;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_26;
// downstream 48.36 kva on AS
  phases AS;
  from R5-35-00-1_node_39;
  to R5-35-00-1_tn_26;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_27;
// downstream 64.71 kva on BS
  phases BS;
  from R5-35-00-1_node_40;
  to R5-35-00-1_tn_27;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_28;
// downstream 77.47 kva on AS
  phases AS;
  from R5-35-00-1_node_41;
  to R5-35-00-1_tn_28;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_29;
// downstream 43.74 kva on CS
  phases CS;
  from R5-35-00-1_node_42;
  to R5-35-00-1_tn_29;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_30;
// downstream 46.41 kva on CS
  phases CS;
  from R5-35-00-1_node_43;
  to R5-35-00-1_tn_30;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_31;
// downstream 40.57 kva on CS
  phases CS;
  from R5-35-00-1_node_44;
  to R5-35-00-1_tn_31;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5-35-00-1_xfmr_32;
// downstream 73.58 kva on CS
  phases CS;
  from R5-35-00-1_node_45;
  to R5-35-00-1_tn_32;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_33;
// downstream 123.46 kva on CS
  phases CS;
  from R5-35-00-1_node_46;
  to R5-35-00-1_tn_33;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_34;
// downstream 116.30 kva on BS
  phases BS;
  from R5-35-00-1_node_47;
  to R5-35-00-1_tn_34;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_35;
// downstream 54.81 kva on BS
  phases BS;
  from R5-35-00-1_node_48;
  to R5-35-00-1_tn_35;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_36;
// downstream 103.67 kva on BS
  phases BS;
  from R5-35-00-1_node_49;
  to R5-35-00-1_tn_36;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_37;
// downstream 99.09 kva on BS
  phases BS;
  from R5-35-00-1_node_50;
  to R5-35-00-1_tn_37;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_38;
// downstream 105.42 kva on BS
  phases BS;
  from R5-35-00-1_node_51;
  to R5-35-00-1_tn_38;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_39;
// downstream 83.93 kva on CS
  phases CS;
  from R5-35-00-1_node_52;
  to R5-35-00-1_tn_39;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_40;
// downstream 56.42 kva on AS
  phases AS;
  from R5-35-00-1_node_53;
  to R5-35-00-1_tn_40;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_41;
// downstream 145.77 kva on AS
  phases AS;
  from R5-35-00-1_node_54;
  to R5-35-00-1_tn_41;
  configuration XF1_PADMOUNT_AS_250;
}
object transformer {
  name R5-35-00-1_xfmr_42;
// downstream 40.57 kva on AS
  phases AS;
  from R5-35-00-1_node_55;
  to R5-35-00-1_tn_42;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_43;
// downstream 84.59 kva on AS
  phases AS;
  from R5-35-00-1_node_56;
  to R5-35-00-1_tn_43;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_44;
// downstream 82.89 kva on AS
  phases AS;
  from R5-35-00-1_node_57;
  to R5-35-00-1_tn_44;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_45;
// downstream 28.39 kva on AS
  phases AS;
  from R5-35-00-1_node_58;
  to R5-35-00-1_tn_45;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_46;
// downstream 67.69 kva on AS
  phases AS;
  from R5-35-00-1_node_59;
  to R5-35-00-1_tn_46;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_47;
// downstream 41.60 kva on AS
  phases AS;
  from R5-35-00-1_node_60;
  to R5-35-00-1_tn_47;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_48;
// downstream 60.02 kva on AS
  phases AS;
  from R5-35-00-1_node_61;
  to R5-35-00-1_tn_48;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_49;
// downstream 118.49 kva on AS
  phases AS;
  from R5-35-00-1_node_62;
  to R5-35-00-1_tn_49;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_50;
// downstream 14.31 kva on CS
  phases CS;
  from R5-35-00-1_node_63;
  to R5-35-00-1_tn_50;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5-35-00-1_xfmr_51;
// downstream 41.15 kva on AS
  phases AS;
  from R5-35-00-1_node_64;
  to R5-35-00-1_tn_51;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_52;
// downstream 95.57 kva on BS
  phases BS;
  from R5-35-00-1_node_65;
  to R5-35-00-1_tn_52;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_53;
// downstream 94.14 kva on AS
  phases AS;
  from R5-35-00-1_node_66;
  to R5-35-00-1_tn_53;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_54;
// downstream 62.29 kva on BS
  phases BS;
  from R5-35-00-1_node_69;
  to R5-35-00-1_tn_54;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_55;
// downstream 56.78 kva on CS
  phases CS;
  from R5-35-00-1_node_70;
  to R5-35-00-1_tn_55;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_56;
// downstream 70.24 kva on BS
  phases BS;
  from R5-35-00-1_node_71;
  to R5-35-00-1_tn_56;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_57;
// downstream 78.50 kva on BS
  phases BS;
  from R5-35-00-1_node_72;
  to R5-35-00-1_tn_57;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_58;
// downstream 66.19 kva on BS
  phases BS;
  from R5-35-00-1_node_73;
  to R5-35-00-1_tn_58;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_59;
// downstream 68.16 kva on BS
  phases BS;
  from R5-35-00-1_node_74;
  to R5-35-00-1_tn_59;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_60;
// downstream 66.56 kva on CS
  phases CS;
  from R5-35-00-1_node_75;
  to R5-35-00-1_tn_60;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_61;
// downstream 101.83 kva on CS
  phases CS;
  from R5-35-00-1_node_76;
  to R5-35-00-1_tn_61;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_62;
// downstream 50.69 kva on CS
  phases CS;
  from R5-35-00-1_node_77;
  to R5-35-00-1_tn_62;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_63;
// downstream 149.60 kva on BS
  phases BS;
  from R5-35-00-1_node_78;
  to R5-35-00-1_tn_63;
  configuration XF1_PADMOUNT_BS_250;
}
object transformer {
  name R5-35-00-1_xfmr_64;
// downstream 81.23 kva on BS
  phases BS;
  from R5-35-00-1_node_79;
  to R5-35-00-1_tn_64;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_65;
// downstream 135.42 kva on CS
  phases CS;
  from R5-35-00-1_node_80;
  to R5-35-00-1_tn_65;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_66;
// downstream 65.74 kva on CS
  phases CS;
  from R5-35-00-1_node_81;
  to R5-35-00-1_tn_66;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_67;
// downstream 101.38 kva on CS
  phases CS;
  from R5-35-00-1_node_82;
  to R5-35-00-1_tn_67;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_68;
// downstream 92.96 kva on CS
  phases CS;
  from R5-35-00-1_node_84;
  to R5-35-00-1_tn_68;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_69;
// downstream 119.63 kva on CS
  phases CS;
  from R5-35-00-1_node_85;
  to R5-35-00-1_tn_69;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_70;
// downstream 122.97 kva on CS
  phases CS;
  from R5-35-00-1_node_86;
  to R5-35-00-1_tn_70;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_71;
// downstream 68.65 kva on CS
  phases CS;
  from R5-35-00-1_node_87;
  to R5-35-00-1_tn_71;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_72;
// downstream 102.06 kva on CS
  phases CS;
  from R5-35-00-1_node_88;
  to R5-35-00-1_tn_72;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_73;
// downstream 105.28 kva on CS
  phases CS;
  from R5-35-00-1_node_89;
  to R5-35-00-1_tn_73;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_74;
// downstream 100.89 kva on CS
  phases CS;
  from R5-35-00-1_node_90;
  to R5-35-00-1_tn_74;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_75;
// downstream 120.06 kva on CS
  phases CS;
  from R5-35-00-1_node_91;
  to R5-35-00-1_tn_75;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_76;
// downstream 116.07 kva on BS
  phases BS;
  from R5-35-00-1_node_92;
  to R5-35-00-1_tn_76;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_77;
// downstream 79.11 kva on BS
  phases BS;
  from R5-35-00-1_node_93;
  to R5-35-00-1_tn_77;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_78;
// downstream 51.62 kva on BS
  phases BS;
  from R5-35-00-1_node_94;
  to R5-35-00-1_tn_78;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_79;
// downstream 104.03 kva on BS
  phases BS;
  from R5-35-00-1_node_95;
  to R5-35-00-1_tn_79;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_80;
// downstream 84.51 kva on BS
  phases BS;
  from R5-35-00-1_node_96;
  to R5-35-00-1_tn_80;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_81;
// downstream 98.30 kva on AS
  phases AS;
  from R5-35-00-1_node_97;
  to R5-35-00-1_tn_81;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_82;
// downstream 70.54 kva on AS
  phases AS;
  from R5-35-00-1_node_98;
  to R5-35-00-1_tn_82;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_83;
// downstream 91.62 kva on AS
  phases AS;
  from R5-35-00-1_node_99;
  to R5-35-00-1_tn_83;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_84;
// downstream 77.11 kva on AS
  phases AS;
  from R5-35-00-1_node_100;
  to R5-35-00-1_tn_84;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_85;
// downstream 83.42 kva on BS
  phases BS;
  from R5-35-00-1_node_101;
  to R5-35-00-1_tn_85;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_86;
// downstream 73.07 kva on BS
  phases BS;
  from R5-35-00-1_node_102;
  to R5-35-00-1_tn_86;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_87;
// downstream 68.39 kva on AS
  phases AS;
  from R5-35-00-1_node_103;
  to R5-35-00-1_tn_87;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_88;
// downstream 35.65 kva on AS
  phases AS;
  from R5-35-00-1_node_104;
  to R5-35-00-1_tn_88;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_89;
// downstream 64.04 kva on AS
  phases AS;
  from R5-35-00-1_node_105;
  to R5-35-00-1_tn_89;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_90;
// downstream 101.88 kva on CS
  phases CS;
  from R5-35-00-1_node_106;
  to R5-35-00-1_tn_90;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_91;
// downstream 83.43 kva on CS
  phases CS;
  from R5-35-00-1_node_107;
  to R5-35-00-1_tn_91;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_92;
// downstream 120.59 kva on CS
  phases CS;
  from R5-35-00-1_node_108;
  to R5-35-00-1_tn_92;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_93;
// downstream 47.63 kva on AS
  phases AS;
  from R5-35-00-1_node_109;
  to R5-35-00-1_tn_93;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_94;
// downstream 29.56 kva on AS
  phases AS;
  from R5-35-00-1_node_110;
  to R5-35-00-1_tn_94;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_95;
// downstream 86.56 kva on BS
  phases BS;
  from R5-35-00-1_node_111;
  to R5-35-00-1_tn_95;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_96;
// downstream 73.89 kva on BS
  phases BS;
  from R5-35-00-1_node_112;
  to R5-35-00-1_tn_96;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_97;
// downstream 81.81 kva on CS
  phases CS;
  from R5-35-00-1_node_113;
  to R5-35-00-1_tn_97;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_98;
// downstream 50.69 kva on AS
  phases AS;
  from R5-35-00-1_node_114;
  to R5-35-00-1_tn_98;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_99;
// downstream 45.19 kva on AS
  phases AS;
  from R5-35-00-1_node_115;
  to R5-35-00-1_tn_99;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_100;
// downstream 37.57 kva on AS
  phases AS;
  from R5-35-00-1_node_116;
  to R5-35-00-1_tn_100;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_101;
// downstream 64.12 kva on CS
  phases CS;
  from R5-35-00-1_node_117;
  to R5-35-00-1_tn_101;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_102;
// downstream 88.04 kva on CS
  phases CS;
  from R5-35-00-1_node_118;
  to R5-35-00-1_tn_102;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_103;
// downstream 116.43 kva on CS
  phases CS;
  from R5-35-00-1_node_119;
  to R5-35-00-1_tn_103;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_104;
// downstream 73.66 kva on BS
  phases BS;
  from R5-35-00-1_node_120;
  to R5-35-00-1_tn_104;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_105;
// downstream 81.53 kva on BS
  phases BS;
  from R5-35-00-1_node_121;
  to R5-35-00-1_tn_105;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_106;
// downstream 83.34 kva on BS
  phases BS;
  from R5-35-00-1_node_122;
  to R5-35-00-1_tn_106;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_107;
// downstream 94.68 kva on BS
  phases BS;
  from R5-35-00-1_node_123;
  to R5-35-00-1_tn_107;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_108;
// downstream 90.46 kva on BS
  phases BS;
  from R5-35-00-1_node_124;
  to R5-35-00-1_tn_108;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_109;
// downstream 84.95 kva on CS
  phases CS;
  from R5-35-00-1_node_125;
  to R5-35-00-1_tn_109;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_110;
// downstream 36.09 kva on AS
  phases AS;
  from R5-35-00-1_node_126;
  to R5-35-00-1_tn_110;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_111;
// downstream 105.22 kva on AS
  phases AS;
  from R5-35-00-1_node_127;
  to R5-35-00-1_tn_111;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_112;
// downstream 76.22 kva on CS
  phases CS;
  from R5-35-00-1_node_128;
  to R5-35-00-1_tn_112;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_113;
// downstream 71.97 kva on CS
  phases CS;
  from R5-35-00-1_node_129;
  to R5-35-00-1_tn_113;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_114;
// downstream 94.58 kva on CS
  phases CS;
  from R5-35-00-1_node_130;
  to R5-35-00-1_tn_114;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_115;
// downstream 71.30 kva on CS
  phases CS;
  from R5-35-00-1_node_131;
  to R5-35-00-1_tn_115;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_116;
// downstream 68.60 kva on BS
  phases BS;
  from R5-35-00-1_node_132;
  to R5-35-00-1_tn_116;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5-35-00-1_xfmr_117;
// downstream 73.35 kva on CS
  phases CS;
  from R5-35-00-1_node_133;
  to R5-35-00-1_tn_117;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_118;
// downstream 84.95 kva on BS
  phases BS;
  from R5-35-00-1_node_134;
  to R5-35-00-1_tn_118;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_119;
// downstream 71.74 kva on AS
  phases AS;
  from R5-35-00-1_node_135;
  to R5-35-00-1_tn_119;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_120;
// downstream 80.92 kva on AS
  phases AS;
  from R5-35-00-1_node_136;
  to R5-35-00-1_tn_120;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_121;
// downstream 56.66 kva on AS
  phases AS;
  from R5-35-00-1_node_137;
  to R5-35-00-1_tn_121;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_122;
// downstream 26.56 kva on AS
  phases AS;
  from R5-35-00-1_node_138;
  to R5-35-00-1_tn_122;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_123;
// downstream 76.19 kva on AS
  phases AS;
  from R5-35-00-1_node_139;
  to R5-35-00-1_tn_123;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_124;
// downstream 71.61 kva on AS
  phases AS;
  from R5-35-00-1_node_140;
  to R5-35-00-1_tn_124;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_125;
// downstream 81.37 kva on AS
  phases AS;
  from R5-35-00-1_node_141;
  to R5-35-00-1_tn_125;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_126;
// downstream 76.89 kva on AS
  phases AS;
  from R5-35-00-1_node_142;
  to R5-35-00-1_tn_126;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_127;
// downstream 86.79 kva on AS
  phases AS;
  from R5-35-00-1_node_143;
  to R5-35-00-1_tn_127;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_128;
// downstream 123.69 kva on BS
  phases BS;
  from R5-35-00-1_node_144;
  to R5-35-00-1_tn_128;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_129;
// downstream 126.24 kva on BS
  phases BS;
  from R5-35-00-1_node_145;
  to R5-35-00-1_tn_129;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_130;
// downstream 104.09 kva on BS
  phases BS;
  from R5-35-00-1_node_146;
  to R5-35-00-1_tn_130;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_131;
// downstream 81.14 kva on AS
  phases AS;
  from R5-35-00-1_node_147;
  to R5-35-00-1_tn_131;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_132;
// downstream 59.46 kva on AS
  phases AS;
  from R5-35-00-1_node_148;
  to R5-35-00-1_tn_132;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_133;
// downstream 86.12 kva on AS
  phases AS;
  from R5-35-00-1_node_149;
  to R5-35-00-1_tn_133;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_134;
// downstream 100.36 kva on AS
  phases AS;
  from R5-35-00-1_node_150;
  to R5-35-00-1_tn_134;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_135;
// downstream 87.01 kva on AS
  phases AS;
  from R5-35-00-1_node_151;
  to R5-35-00-1_tn_135;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_136;
// downstream 12.48 kva on CS
  phases CS;
  from R5-35-00-1_node_152;
  to R5-35-00-1_tn_136;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5-35-00-1_xfmr_137;
// downstream 111.60 kva on BS
  phases BS;
  from R5-35-00-1_node_153;
  to R5-35-00-1_tn_137;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5-35-00-1_xfmr_138;
// downstream 178.97 kva on AS
  phases AS;
  from R5-35-00-1_node_155;
  to R5-35-00-1_tn_138;
  configuration XF1_PADMOUNT_AS_250;
}
object transformer {
  name R5-35-00-1_xfmr_139;
// downstream 32.23 kva on AS
  phases AS;
  from R5-35-00-1_node_156;
  to R5-35-00-1_tn_139;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_140;
// downstream 19.30 kva on AS
  phases AS;
  from R5-35-00-1_node_157;
  to R5-35-00-1_tn_140;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5-35-00-1_xfmr_141;
// downstream 106.09 kva on AS
  phases AS;
  from R5-35-00-1_node_158;
  to R5-35-00-1_tn_141;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_142;
// downstream 42.89 kva on AS
  phases AS;
  from R5-35-00-1_node_159;
  to R5-35-00-1_tn_142;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_143;
// downstream 29.83 kva on AS
  phases AS;
  from R5-35-00-1_node_163;
  to R5-35-00-1_tn_143;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_144;
// downstream 29.83 kva on BS
  phases BS;
  from R5-35-00-1_node_163;
  to R5-35-00-1_tn_144;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_145;
// downstream 29.83 kva on CS
  phases CS;
  from R5-35-00-1_node_163;
  to R5-35-00-1_tn_145;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_146;
// downstream 70.44 kva on CS
  phases CS;
  from R5-35-00-1_node_168;
  to R5-35-00-1_tn_146;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_147;
// downstream 53.34 kva on CS
  phases CS;
  from R5-35-00-1_node_169;
  to R5-35-00-1_tn_147;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_148;
// downstream 68.96 kva on CS
  phases CS;
  from R5-35-00-1_node_170;
  to R5-35-00-1_tn_148;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_149;
// downstream 103.46 kva on CS
  phases CS;
  from R5-35-00-1_node_171;
  to R5-35-00-1_tn_149;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_150;
// downstream 48.27 kva on CS
  phases CS;
  from R5-35-00-1_node_172;
  to R5-35-00-1_tn_150;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_151;
// downstream 28.62 kva on CS
  phases CS;
  from R5-35-00-1_node_173;
  to R5-35-00-1_tn_151;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_152;
// downstream 45.55 kva on CS
  phases CS;
  from R5-35-00-1_node_174;
  to R5-35-00-1_tn_152;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_153;
// downstream 45.86 kva on BS
  phases BS;
  from R5-35-00-1_node_175;
  to R5-35-00-1_tn_153;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_154;
// downstream 31.93 kva on BS
  phases BS;
  from R5-35-00-1_node_176;
  to R5-35-00-1_tn_154;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5-35-00-1_xfmr_155;
// downstream 26.20 kva on BS
  phases BS;
  from R5-35-00-1_node_177;
  to R5-35-00-1_tn_155;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_156;
// downstream 33.90 kva on BS
  phases BS;
  from R5-35-00-1_node_178;
  to R5-35-00-1_tn_156;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5-35-00-1_xfmr_157;
// downstream 43.75 kva on BS
  phases BS;
  from R5-35-00-1_node_179;
  to R5-35-00-1_tn_157;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_158;
// downstream 22.99 kva on BS
  phases BS;
  from R5-35-00-1_node_180;
  to R5-35-00-1_tn_158;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_159;
// downstream 45.47 kva on BS
  phases BS;
  from R5-35-00-1_node_181;
  to R5-35-00-1_tn_159;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_160;
// downstream 25.75 kva on BS
  phases BS;
  from R5-35-00-1_node_182;
  to R5-35-00-1_tn_160;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_161;
// downstream 34.04 kva on BS
  phases BS;
  from R5-35-00-1_node_183;
  to R5-35-00-1_tn_161;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5-35-00-1_xfmr_162;
// downstream 25.75 kva on BS
  phases BS;
  from R5-35-00-1_node_184;
  to R5-35-00-1_tn_162;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_163;
// downstream 32.06 kva on CS
  phases CS;
  from R5-35-00-1_node_185;
  to R5-35-00-1_tn_163;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5-35-00-1_xfmr_164;
// downstream 53.22 kva on CS
  phases CS;
  from R5-35-00-1_node_186;
  to R5-35-00-1_tn_164;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_165;
// downstream 4.97 kva on CS
  phases CS;
  from R5-35-00-1_node_187;
  to R5-35-00-1_tn_165;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5-35-00-1_xfmr_166;
// downstream 48.41 kva on CS
  phases CS;
  from R5-35-00-1_node_189;
  to R5-35-00-1_tn_166;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_167;
// downstream 89.44 kva on CS
  phases CS;
  from R5-35-00-1_node_190;
  to R5-35-00-1_tn_167;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5-35-00-1_xfmr_168;
// downstream 30.00 kva on CS
  phases CS;
  from R5-35-00-1_node_191;
  to R5-35-00-1_tn_168;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_169;
// downstream 59.66 kva on BS
  phases BS;
  from R5-35-00-1_node_235;
  to R5-35-00-1_tn_169;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_170;
// downstream 30.00 kva on BS
  phases BS;
  from R5-35-00-1_node_236;
  to R5-35-00-1_tn_170;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_171;
// downstream 70.35 kva on AS
  phases AS;
  from R5-35-00-1_node_255;
  to R5-35-00-1_tn_171;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_172;
// downstream 73.58 kva on CS
  phases CS;
  from R5-35-00-1_node_282;
  to R5-35-00-1_tn_172;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5-35-00-1_xfmr_173;
// downstream 57.01 kva on CS
  phases CS;
  from R5-35-00-1_node_283;
  to R5-35-00-1_tn_173;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_174;
// downstream 60.88 kva on CS
  phases CS;
  from R5-35-00-1_node_284;
  to R5-35-00-1_tn_174;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_175;
// downstream 59.74 kva on CS
  phases CS;
  from R5-35-00-1_node_285;
  to R5-35-00-1_tn_175;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_176;
// downstream 51.14 kva on BS
  phases BS;
  from R5-35-00-1_node_295;
  to R5-35-00-1_tn_176;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5-35-00-1_xfmr_177;
// downstream 53.34 kva on CS
  phases CS;
  from R5-35-00-1_node_296;
  to R5-35-00-1_tn_177;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_178;
// downstream 22.65 kva on CS
  phases CS;
  from R5-35-00-1_node_297;
  to R5-35-00-1_tn_178;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_179;
// downstream 16.43 kva on CS
  phases CS;
  from R5-35-00-1_node_298;
  to R5-35-00-1_tn_179;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5-35-00-1_xfmr_180;
// downstream 40.57 kva on BS
  phases BS;
  from R5-35-00-1_node_299;
  to R5-35-00-1_tn_180;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5-35-00-1_xfmr_181;
// downstream 20.24 kva on CS
  phases CS;
  from R5-35-00-1_node_300;
  to R5-35-00-1_tn_181;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5-35-00-1_xfmr_182;
// downstream 47.37 kva on CS
  phases CS;
  from R5-35-00-1_node_301;
  to R5-35-00-1_tn_182;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_183;
// downstream 116.21 kva on AS
  phases AS;
  from R5-35-00-1_node_302;
  to R5-35-00-1_tn_183;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5-35-00-1_xfmr_184;
// downstream 36.81 kva on AS
  phases AS;
  from R5-35-00-1_node_303;
  to R5-35-00-1_tn_184;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5-35-00-1_xfmr_185;
// downstream 45.55 kva on AS
  phases AS;
  from R5-35-00-1_node_305;
  to R5-35-00-1_tn_185;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5-35-00-1_xfmr_186;
// downstream 33.45 kva on BS
  phases BS;
  from R5-35-00-1_node_307;
  to R5-35-00-1_tn_186;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5-35-00-1_xfmr_187;
// downstream 3.81 kva on CS
  phases CS;
  from R5-35-00-1_node_332;
  to R5-35-00-1_tn_187;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5-35-00-1_xfmr_188;
// downstream 236.98 kva on CS
  phases CS;
  from R5-35-00-1_node_334;
  to R5-35-00-1_tn_188;
  configuration XF1_PADMOUNT_CS_333;
}
object transformer {
  name R5-35-00-1_xfmr_189;
// downstream 51.31 kva on CS
  phases CS;
  from R5-35-00-1_node_335;
  to R5-35-00-1_tn_189;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_190;
// downstream 57.47 kva on CS
  phases CS;
  from R5-35-00-1_node_336;
  to R5-35-00-1_tn_190;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5-35-00-1_xfmr_191;
// downstream 32.69 kva on CS
  phases CS;
  from R5-35-00-1_node_337;
  to R5-35-00-1_tn_191;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5-35-00-1_xfmr_192;
// downstream 81.86 kva on AS
  phases AS;
  from R5-35-00-1_node_338;
  to R5-35-00-1_tn_192;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5-35-00-1_xfmr_193;
// downstream 337.34 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_3;
  to R5-35-00-1_meter_1;
  configuration XF3_PADMOUNT_ABCN_500;
}
object transformer {
  name R5-35-00-1_xfmr_194;
// downstream 18.73 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_8;
  to R5-35-00-1_meter_2;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R5-35-00-1_xfmr_195;
// downstream 52.69 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_11;
  to R5-35-00-1_meter_3;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R5-35-00-1_xfmr_196;
// downstream 447.97 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_17;
  to R5-35-00-1_meter_4;
  configuration XF3_PADMOUNT_ABCN_750;
}
object transformer {
  name R5-35-00-1_xfmr_197;
// downstream 111.69 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_19;
  to R5-35-00-1_meter_5;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R5-35-00-1_xfmr_198;
// downstream 51.87 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_20;
  to R5-35-00-1_meter_6;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R5-35-00-1_xfmr_199;
// downstream 106.98 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_21;
  to R5-35-00-1_meter_7;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R5-35-00-1_xfmr_200;
// downstream 19.82 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_22;
  to R5-35-00-1_meter_8;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R5-35-00-1_xfmr_201;
// downstream 22.34 kva on C
  phases CN;
  from R5-35-00-1_node_23;
  to R5-35-00-1_meter_9;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_202;
// downstream 14.89 kva on C
  phases CN;
  from R5-35-00-1_node_24;
  to R5-35-00-1_meter_10;
  configuration XF1_PADMOUNT_CN_25;
}
object transformer {
  name R5-35-00-1_xfmr_203;
// downstream 0.22 kva on C
  phases CN;
  from R5-35-00-1_node_27;
  to R5-35-00-1_meter_11;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5-35-00-1_xfmr_204;
// downstream 0.22 kva on C
  phases CN;
  from R5-35-00-1_node_28;
  to R5-35-00-1_meter_12;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5-35-00-1_xfmr_205;
// downstream 0.05 kva on C
  phases CN;
  from R5-35-00-1_node_29;
  to R5-35-00-1_meter_13;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5-35-00-1_xfmr_206;
// downstream 7.45 kva on C
  phases CN;
  from R5-35-00-1_node_30;
  to R5-35-00-1_meter_14;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R5-35-00-1_xfmr_207;
// downstream 345.99 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_31;
  to R5-35-00-1_meter_15;
  configuration XF3_PADMOUNT_ABCN_500;
}
object transformer {
  name R5-35-00-1_xfmr_208;
// downstream 23.98 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_38;
  to R5-35-00-1_meter_16;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R5-35-00-1_xfmr_209;
// downstream 1.38 kva on A
  phases AN;
  from R5-35-00-1_node_59;
  to R5-35-00-1_meter_17;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R5-35-00-1_xfmr_210;
// downstream 78.42 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_83;
  to R5-35-00-1_meter_18;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R5-35-00-1_xfmr_211;
// downstream 1.21 kva on C
  phases CN;
  from R5-35-00-1_node_91;
  to R5-35-00-1_meter_19;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5-35-00-1_xfmr_212;
// downstream 1.16 kva on A
  phases AN;
  from R5-35-00-1_node_137;
  to R5-35-00-1_meter_20;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R5-35-00-1_xfmr_213;
// downstream 1.21 kva on A
  phases AN;
  from R5-35-00-1_node_148;
  to R5-35-00-1_meter_21;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R5-35-00-1_xfmr_214;
// downstream 25.34 kva on C
  phases CN;
  from R5-35-00-1_node_152;
  to R5-35-00-1_meter_22;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_215;
// downstream 89.35 kva on A
  phases AN;
  from R5-35-00-1_node_155;
  to R5-35-00-1_meter_23;
  configuration XF1_PADMOUNT_AN_167;
}
object transformer {
  name R5-35-00-1_xfmr_216;
// downstream 0.33 kva on A
  phases AN;
  from R5-35-00-1_node_156;
  to R5-35-00-1_meter_24;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R5-35-00-1_xfmr_217;
// downstream 1.08 kva on A
  phases AN;
  from R5-35-00-1_node_160;
  to R5-35-00-1_meter_25;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R5-35-00-1_xfmr_218;
// downstream 6.47 kva on A
  phases AN;
  from R5-35-00-1_node_161;
  to R5-35-00-1_meter_26;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R5-35-00-1_xfmr_219;
// downstream 1024.57 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_162;
  to R5-35-00-1_meter_27;
  configuration XF3_PADMOUNT_ABCN_1500;
}
object transformer {
  name R5-35-00-1_xfmr_220;
// downstream 44.68 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_163;
  to R5-35-00-1_meter_28;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R5-35-00-1_xfmr_221;
// downstream 124.88 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_167;
  to R5-35-00-1_meter_29;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R5-35-00-1_xfmr_222;
// downstream 3.54 kva on C
  phases CN;
  from R5-35-00-1_node_173;
  to R5-35-00-1_meter_30;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5-35-00-1_xfmr_223;
// downstream 1.90 kva on C
  phases CN;
  from R5-35-00-1_node_174;
  to R5-35-00-1_meter_31;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5-35-00-1_xfmr_224;
// downstream 1.35 kva on B
  phases BN;
  from R5-35-00-1_node_179;
  to R5-35-00-1_meter_32;
  configuration XF1_PADMOUNT_BN_5;
}
object transformer {
  name R5-35-00-1_xfmr_225;
// downstream 0.46 kva on B
  phases BN;
  from R5-35-00-1_node_181;
  to R5-35-00-1_meter_33;
  configuration XF1_PADMOUNT_BN_5;
}
object transformer {
  name R5-35-00-1_xfmr_226;
// downstream 4.72 kva on A
  phases AN;
  from R5-35-00-1_node_234;
  to R5-35-00-1_meter_34;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R5-35-00-1_xfmr_227;
// downstream 29.78 kva on B
  phases BN;
  from R5-35-00-1_node_235;
  to R5-35-00-1_meter_35;
  configuration XF1_PADMOUNT_BN_37p5;
}
object transformer {
  name R5-35-00-1_xfmr_228;
// downstream 0.46 kva on C
  phases CN;
  from R5-35-00-1_node_297;
  to R5-35-00-1_meter_36;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5-35-00-1_xfmr_229;
// downstream 8.85 kva on C
  phases CN;
  from R5-35-00-1_node_298;
  to R5-35-00-1_meter_37;
  configuration XF1_PADMOUNT_CN_15;
}
object transformer {
  name R5-35-00-1_xfmr_230;
// downstream 44.72 kva on A
  phases AN;
  from R5-35-00-1_node_304;
  to R5-35-00-1_meter_38;
  configuration XF1_PADMOUNT_AN_75;
}
object transformer {
  name R5-35-00-1_xfmr_231;
// downstream 2.92 kva on A
  phases AN;
  from R5-35-00-1_node_306;
  to R5-35-00-1_meter_39;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R5-35-00-1_xfmr_232;
// downstream 66.02 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_326;
  to R5-35-00-1_meter_40;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R5-35-00-1_xfmr_233;
// downstream 38.13 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_328;
  to R5-35-00-1_meter_41;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R5-35-00-1_xfmr_234;
// downstream 83.67 kva on ABC
  phases ABCN;
  from R5-35-00-1_node_330;
  to R5-35-00-1_meter_42;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R5-35-00-1_xfmr_235;
// downstream 114.69 kva on C
  phases CN;
  from R5-35-00-1_node_331;
  to R5-35-00-1_meter_43;
  configuration XF1_PADMOUNT_CN_167;
}
object transformer {
  name R5-35-00-1_xfmr_236;
// downstream 78.23 kva on C
  phases CN;
  from R5-35-00-1_node_333;
  to R5-35-00-1_meter_44;
  configuration XF1_PADMOUNT_CN_100;
}
object transformer {
  name R5-35-00-1_xfmr_237;
// downstream 7.33 kva on C
  phases CN;
  from R5-35-00-1_node_334;
  to R5-35-00-1_meter_45;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R5-35-00-1_xfmr_238;
// downstream 1.05 kva on C
  phases CN;
  from R5-35-00-1_node_335;
  to R5-35-00-1_meter_46;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5-35-00-1_xfmr_239;
// downstream 1.78 kva on C
  phases CN;
  from R5-35-00-1_node_336;
  to R5-35-00-1_meter_47;
  configuration XF1_PADMOUNT_CN_5;
}
object capacitor {
  name R5-35-00-1_cap_1;
  phases CN;
  pt_phase C;
  parent R5-35-00-1_node_334;
  phases_connected C;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.5 MVAr;
  capacitor_B 0.5 MVAr;
  capacitor_C 0.5 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object node {
  name R5-35-00-1_node_1;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_2;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_3;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_4;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_5;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_6;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_7;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_8;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_9;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_10;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_11;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_12;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_13;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_14;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_15;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_16;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_17;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_18;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_19;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_20;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_21;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_22;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_23;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_24;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_25;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_26;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_27;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_28;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_29;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_30;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_31;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_32;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_33;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_34;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_35;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_36;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_37;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_38;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_39;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_40;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_41;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_42;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_43;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_44;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_45;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_46;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_47;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_48;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_49;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_50;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_51;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_52;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_53;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_54;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_55;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_56;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_57;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_58;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_59;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_60;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_61;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_62;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_63;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_64;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_65;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_66;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_67;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  parent R5-35-00-1_meter_48;
  name R5-35-00-1_node_68;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_69;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_70;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_71;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_72;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_73;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_74;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_75;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_76;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_77;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_78;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_79;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_80;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_81;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_82;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_83;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_84;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_85;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_86;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_87;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_88;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_89;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_90;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_91;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_92;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_93;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_94;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_95;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_96;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_97;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_98;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_99;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_100;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_101;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_102;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_103;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_104;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_105;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_106;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_107;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_108;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_109;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_110;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_111;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_112;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_113;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_114;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_115;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_116;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_117;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_118;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_119;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_120;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_121;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_122;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_123;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_124;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_125;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_126;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_127;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_128;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_129;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_130;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_131;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_132;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_133;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_134;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_135;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_136;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_137;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_138;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_139;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_140;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_141;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_142;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_143;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_144;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_145;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_146;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_147;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_148;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_149;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_150;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_151;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_152;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_153;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_154;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_155;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_156;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_157;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_158;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_159;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_160;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_161;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_162;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_163;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_164;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_165;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_166;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_167;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_168;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_169;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_170;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_171;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_172;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_173;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_174;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_175;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_176;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_177;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_178;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_179;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_180;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_181;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_182;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_183;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_184;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_185;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_186;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_187;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_188;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_189;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_190;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_191;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_192;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_193;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_194;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_195;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_196;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_197;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_198;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_199;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_200;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_201;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_202;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_203;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_204;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_205;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_206;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_207;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_208;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_209;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_210;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_211;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_212;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_213;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_214;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_215;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_216;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_217;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_218;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_219;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_220;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_221;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_222;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_223;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_224;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_225;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_226;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_227;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_228;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_229;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_230;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_231;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_232;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_233;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_234;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_235;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_236;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_237;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_238;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_239;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_240;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_241;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_242;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_243;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_244;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_245;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_246;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_247;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_248;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_249;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_250;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_251;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_252;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_253;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_254;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_255;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_256;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_257;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_258;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_259;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_260;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_261;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_262;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_263;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_264;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_265;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_266;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_267;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_268;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_269;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_270;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_271;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_272;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_273;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_274;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_275;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_276;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_277;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_278;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_279;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_280;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_281;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_282;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_283;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_284;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_285;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_286;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_287;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_288;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_289;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_290;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_291;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_292;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_293;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_294;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_295;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_296;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_297;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_298;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_299;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_300;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_301;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_302;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_303;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_304;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_305;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_306;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_307;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_308;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_309;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_310;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_311;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_312;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_313;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_314;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_315;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_316;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R5-35-00-1_node_317;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_318;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_319;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_320;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_321;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_322;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_323;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_324;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_325;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_326;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_327;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_328;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_329;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_330;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_331;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_332;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_333;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_334;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_335;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_336;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_337;
  phases CN;
  nominal_voltage 19920.0;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R5-35-00-1_node_338;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R5-35-00-1_node_339;
  bustype SWING;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object meter {
  name R5-35-00-1_meter_1;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_2;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_3;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_4;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_5;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_6;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_7;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_8;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_9;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_10;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_11;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_12;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_13;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_14;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_15;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_16;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_17;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_18;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_19;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_20;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_21;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_22;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_23;
  phases AN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_24;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_25;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_26;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_27;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_28;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_29;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_30;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_31;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_32;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5-35-00-1_meter_33;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5-35-00-1_meter_34;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_35;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5-35-00-1_meter_36;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_37;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_38;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_39;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5-35-00-1_meter_40;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_41;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_42;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_43;
  phases CN;
  nominal_voltage 277.0;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5-35-00-1_meter_44;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_45;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_46;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_47;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5-35-00-1_meter_48;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object load {
  parent R5-35-00-1_meter_1;
  name R5-35-00-1_load_1;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 108400+29900j;
  constant_power_B 108400+29900j;
  constant_power_C 108400+29900j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_2;
  name R5-35-00-1_load_2;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5300+3300j;
  constant_power_B 5300+3300j;
  constant_power_C 5300+3300j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_3;
  name R5-35-00-1_load_3;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 14900+9300j;
  constant_power_B 14900+9300j;
  constant_power_C 14900+9300j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_4;
  name R5-35-00-1_load_4;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 126900+78700j;
  constant_power_B 126900+78700j;
  constant_power_C 126900+78700j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_5;
  name R5-35-00-1_load_5;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 33300+16650j;
  constant_power_B 33300+16650j;
  constant_power_C 33300+16650j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_6;
  name R5-35-00-1_load_6;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 14700+9100j;
  constant_power_B 14700+9100j;
  constant_power_C 14700+9100j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_7;
  name R5-35-00-1_load_7;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 30300+18800j;
  constant_power_B 30300+18800j;
  constant_power_C 30300+18800j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_8;
  name R5-35-00-1_load_8;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5586+3528j;
  constant_power_B 5586+3528j;
  constant_power_C 5586+3528j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_9;
  name R5-35-00-1_load_9;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 19980+9990j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_10;
  name R5-35-00-1_load_10;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 13320+6660j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_11;
  name R5-35-00-1_load_11;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 200+100j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_12;
  name R5-35-00-1_load_12;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 200+100j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_13;
  name R5-35-00-1_load_13;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 45+27j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_14;
  name R5-35-00-1_load_14;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 6660+3330j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_15;
  name R5-35-00-1_load_15;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 98000+60800j;
  constant_power_B 98000+60800j;
  constant_power_C 98000+60800j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_16;
  name R5-35-00-1_load_16;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6800+4200j;
  constant_power_B 6800+4200j;
  constant_power_C 6800+4200j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_17;
  name R5-35-00-1_load_17;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1220+648j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_18;
  name R5-35-00-1_load_18;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 22200+13800j;
  constant_power_B 22200+13800j;
  constant_power_C 22200+13800j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_19;
  name R5-35-00-1_load_19;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 1055+598j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_20;
  name R5-35-00-1_load_20;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1006+570j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_21;
  name R5-35-00-1_load_21;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1056+598j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_22;
  name R5-35-00-1_load_22;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 21708+13065j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_23;
  name R5-35-00-1_load_23;
  phases AN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 79920+39960j;
  voltage_A 277.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_24;
  name R5-35-00-1_load_24;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 283+161j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_25;
  name R5-35-00-1_load_25;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 900+600j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_26;
  name R5-35-00-1_load_26;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5500+3400j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_27;
  name R5-35-00-1_load_27;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 280100+195400j;
  constant_power_B 280100+195400j;
  constant_power_C 280100+195400j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_28;
  name R5-35-00-1_load_28;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 13320+6660j;
  constant_power_B 13320+6660j;
  constant_power_C 13320+6660j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_29;
  name R5-35-00-1_load_29;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 35400+21900j;
  constant_power_B 35400+21900j;
  constant_power_C 35400+21900j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_30;
  name R5-35-00-1_load_30;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 3069+1760j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_31;
  name R5-35-00-1_load_31;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 1704+836j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_32;
  name R5-35-00-1_load_32;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 1176+669j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5-35-00-1_meter_33;
  name R5-35-00-1_load_33;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 413+201j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5-35-00-1_meter_34;
  name R5-35-00-1_load_34;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 4000+2500j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_35;
  name R5-35-00-1_load_35;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 26640+13320j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5-35-00-1_meter_36;
  name R5-35-00-1_load_36;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 402+228j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_37;
  name R5-35-00-1_load_37;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 7630+4480j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_38;
  name R5-35-00-1_load_38;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 40000+20000j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_39;
  name R5-35-00-1_load_39;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 2500+1500j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5-35-00-1_meter_40;
  name R5-35-00-1_load_40;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 18700+11600j;
  constant_power_B 18700+11600j;
  constant_power_C 18700+11600j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_41;
  name R5-35-00-1_load_41;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 10800+6700j;
  constant_power_B 10800+6700j;
  constant_power_C 10800+6700j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_42;
  name R5-35-00-1_load_42;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 23700+14700j;
  constant_power_B 23700+14700j;
  constant_power_C 23700+14700j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_43;
  name R5-35-00-1_load_43;
  phases CN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_C 97500+60400j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5-35-00-1_meter_44;
  name R5-35-00-1_load_44;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 66500+41200j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_45;
  name R5-35-00-1_load_45;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 6381+3606j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_46;
  name R5-35-00-1_load_46;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 910+518j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5-35-00-1_meter_47;
  name R5-35-00-1_load_47;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 1545+879j;
  voltage_C -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_4;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_5;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_8;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_10;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_11;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_16;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_18;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_22;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_27;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_28;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_31;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_32;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_34;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_39;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_40;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_41;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_42;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_43;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_44;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_45;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_46;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_47;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_48;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_49;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_50;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_51;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_52;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_53;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_57;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_59;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_60;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_64;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_66;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_69;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_70;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_71;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_72;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_73;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_74;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_75;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_76;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_77;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_78;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_79;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_80;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_81;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_82;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_83;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_84;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_85;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_87;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_88;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_90;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_92;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_93;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_94;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_100;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_102;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_103;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_104;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_105;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_106;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_107;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_108;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_109;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_112;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_113;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_114;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_115;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_116;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_117;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_120;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_121;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_122;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_126;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_128;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_129;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_130;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_131;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_132;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_134;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_135;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_137;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_139;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_140;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_141;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_142;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_143;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_144;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_145;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_146;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_147;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_149;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_150;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_151;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_152;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_153;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_154;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_156;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_157;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_158;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_159;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_160;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_161;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_162;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_163;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_165;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_166;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_167;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_168;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_169;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_170;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_171;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_172;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_173;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_174;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_175;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_178;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_179;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_180;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_181;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_182;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_183;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_184;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_185;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5-35-00-1_tn_186;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_187;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_188;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_189;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_190;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_191;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5-35-00-1_tn_192;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_1;
  name R5-35-00-1_tn_193;
  phases AS;
  nominal_voltage 120.0;
  power_12 49200+27900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_2;
  name R5-35-00-1_tn_194;
  phases AS;
  nominal_voltage 120.0;
  power_12 43500+24700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_3;
  name R5-35-00-1_tn_195;
  phases AS;
  nominal_voltage 120.0;
  power_12 72600+41200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_4;
  name R5-35-00-1_tn_196;
  phases AS;
  nominal_voltage 120.0;
  power_12 87400+49500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_5;
  name R5-35-00-1_tn_197;
  phases BS;
  nominal_voltage 120.0;
  power_12 52500+29700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_6;
  name R5-35-00-1_tn_198;
  phases AS;
  nominal_voltage 120.0;
  power_12 60800+34400j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_7;
  name R5-35-00-1_tn_199;
  phases AS;
  nominal_voltage 120.0;
  power_12 47100+26700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_8;
  name R5-35-00-1_tn_200;
  phases BS;
  nominal_voltage 120.0;
  power_12 35700+20200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_9;
  name R5-35-00-1_tn_201;
  phases AS;
  nominal_voltage 120.0;
  power_12 144400+79800j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_10;
  name R5-35-00-1_tn_202;
  phases AS;
  nominal_voltage 120.0;
  power_12 66700+33350j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_11;
  name R5-35-00-1_tn_203;
  phases BS;
  nominal_voltage 120.0;
  power_12 66700+33350j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_12;
  name R5-35-00-1_tn_204;
  phases CS;
  nominal_voltage 120.0;
  power_12 66700+33350j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_13;
  name R5-35-00-1_tn_205;
  phases AS;
  nominal_voltage 120.0;
  power_12 114+72j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_14;
  name R5-35-00-1_tn_206;
  phases BS;
  nominal_voltage 120.0;
  power_12 114+72j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_15;
  name R5-35-00-1_tn_207;
  phases CS;
  nominal_voltage 120.0;
  power_12 114+72j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_16;
  name R5-35-00-1_tn_208;
  phases CS;
  nominal_voltage 120.0;
  power_12 40020+20010j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_17;
  name R5-35-00-1_tn_209;
  phases CS;
  nominal_voltage 120.0;
  power_12 26680+13340j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_18;
  name R5-35-00-1_tn_210;
  phases CS;
  nominal_voltage 120.0;
  power_12 455+273j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_19;
  name R5-35-00-1_tn_211;
  phases CS;
  nominal_voltage 120.0;
  power_12 13340+6670j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_20;
  name R5-35-00-1_tn_212;
  phases CS;
  nominal_voltage 120.0;
  power_12 72000+40800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_21;
  name R5-35-00-1_tn_213;
  phases CS;
  nominal_voltage 120.0;
  power_12 56200+31800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_22;
  name R5-35-00-1_tn_214;
  phases CS;
  nominal_voltage 120.0;
  power_12 69200+37800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_23;
  name R5-35-00-1_tn_215;
  phases AS;
  nominal_voltage 120.0;
  power_12 82900+47000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_24;
  name R5-35-00-1_tn_216;
  phases AS;
  nominal_voltage 120.0;
  power_12 66400+37600j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_25;
  name R5-35-00-1_tn_217;
  phases AS;
  nominal_voltage 120.0;
  power_12 36100+20400j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_26;
  name R5-35-00-1_tn_218;
  phases AS;
  nominal_voltage 120.0;
  power_12 42100+23800j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_27;
  name R5-35-00-1_tn_219;
  phases BS;
  nominal_voltage 120.0;
  power_12 56300+31900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_28;
  name R5-35-00-1_tn_220;
  phases AS;
  nominal_voltage 120.0;
  power_12 67400+38200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_29;
  name R5-35-00-1_tn_221;
  phases CS;
  nominal_voltage 120.0;
  power_12 38200+21300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_30;
  name R5-35-00-1_tn_222;
  phases CS;
  nominal_voltage 120.0;
  power_12 40700+22300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_31;
  name R5-35-00-1_tn_223;
  phases CS;
  nominal_voltage 120.0;
  power_12 35300+20000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_32;
  name R5-35-00-1_tn_224;
  phases CS;
  nominal_voltage 120.0;
  power_12 64000+36300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_33;
  name R5-35-00-1_tn_225;
  phases CS;
  nominal_voltage 120.0;
  power_12 107400+60900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_34;
  name R5-35-00-1_tn_226;
  phases BS;
  nominal_voltage 120.0;
  power_12 102200+55500j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_35;
  name R5-35-00-1_tn_227;
  phases BS;
  nominal_voltage 120.0;
  power_12 47700+27000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_36;
  name R5-35-00-1_tn_228;
  phases BS;
  nominal_voltage 120.0;
  power_12 90200+51100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_37;
  name R5-35-00-1_tn_229;
  phases BS;
  nominal_voltage 120.0;
  power_12 86800+47800j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_38;
  name R5-35-00-1_tn_230;
  phases BS;
  nominal_voltage 120.0;
  power_12 92100+51300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_39;
  name R5-35-00-1_tn_231;
  phases CS;
  nominal_voltage 120.0;
  power_12 73400+40700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_40;
  name R5-35-00-1_tn_232;
  phases AS;
  nominal_voltage 120.0;
  power_12 49100+27800j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_41;
  name R5-35-00-1_tn_233;
  phases AS;
  nominal_voltage 120.0;
  power_12 126800+71900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_42;
  name R5-35-00-1_tn_234;
  phases AS;
  nominal_voltage 120.0;
  power_12 35300+20000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_43;
  name R5-35-00-1_tn_235;
  phases AS;
  nominal_voltage 120.0;
  power_12 73600+41700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_44;
  name R5-35-00-1_tn_236;
  phases AS;
  nominal_voltage 120.0;
  power_12 72100+40900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_45;
  name R5-35-00-1_tn_237;
  phases AS;
  nominal_voltage 120.0;
  power_12 24700+14000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_46;
  name R5-35-00-1_tn_238;
  phases AS;
  nominal_voltage 120.0;
  power_12 59780+31752j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_47;
  name R5-35-00-1_tn_239;
  phases AS;
  nominal_voltage 120.0;
  power_12 36200+20500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_48;
  name R5-35-00-1_tn_240;
  phases AS;
  nominal_voltage 120.0;
  power_12 54000+26200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_49;
  name R5-35-00-1_tn_241;
  phases AS;
  nominal_voltage 120.0;
  power_12 103100+58400j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_50;
  name R5-35-00-1_tn_242;
  phases CS;
  nominal_voltage 120.0;
  power_12 12700+6600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_51;
  name R5-35-00-1_tn_243;
  phases AS;
  nominal_voltage 120.0;
  power_12 35800+20300j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_52;
  name R5-35-00-1_tn_244;
  phases BS;
  nominal_voltage 120.0;
  power_12 84200+45200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_53;
  name R5-35-00-1_tn_245;
  phases AS;
  nominal_voltage 120.0;
  power_12 82900+44600j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_54;
  name R5-35-00-1_tn_246;
  phases BS;
  nominal_voltage 120.0;
  power_12 54200+30700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_55;
  name R5-35-00-1_tn_247;
  phases CS;
  nominal_voltage 120.0;
  power_12 49400+28000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_56;
  name R5-35-00-1_tn_248;
  phases BS;
  nominal_voltage 120.0;
  power_12 61300+34300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_57;
  name R5-35-00-1_tn_249;
  phases BS;
  nominal_voltage 120.0;
  power_12 68300+38700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_58;
  name R5-35-00-1_tn_250;
  phases BS;
  nominal_voltage 120.0;
  power_12 57600+32600j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_59;
  name R5-35-00-1_tn_251;
  phases BS;
  nominal_voltage 120.0;
  power_12 59300+33600j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_60;
  name R5-35-00-1_tn_252;
  phases CS;
  nominal_voltage 120.0;
  power_12 59000+30800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_61;
  name R5-35-00-1_tn_253;
  phases CS;
  nominal_voltage 120.0;
  power_12 88600+50200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_62;
  name R5-35-00-1_tn_254;
  phases CS;
  nominal_voltage 120.0;
  power_12 44100+25000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_63;
  name R5-35-00-1_tn_255;
  phases BS;
  nominal_voltage 120.0;
  power_12 130800+72600j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_64;
  name R5-35-00-1_tn_256;
  phases BS;
  nominal_voltage 120.0;
  power_12 71200+39100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_65;
  name R5-35-00-1_tn_257;
  phases CS;
  nominal_voltage 120.0;
  power_12 118300+65900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_66;
  name R5-35-00-1_tn_258;
  phases CS;
  nominal_voltage 120.0;
  power_12 57200+32400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_67;
  name R5-35-00-1_tn_259;
  phases CS;
  nominal_voltage 120.0;
  power_12 89300+48000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_68;
  name R5-35-00-1_tn_260;
  phases CS;
  nominal_voltage 120.0;
  power_12 80900+45800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_69;
  name R5-35-00-1_tn_261;
  phases CS;
  nominal_voltage 120.0;
  power_12 104900+57500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_70;
  name R5-35-00-1_tn_262;
  phases CS;
  nominal_voltage 120.0;
  power_12 107000+60600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_71;
  name R5-35-00-1_tn_263;
  phases CS;
  nominal_voltage 120.0;
  power_12 59700+33900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_72;
  name R5-35-00-1_tn_264;
  phases CS;
  nominal_voltage 120.0;
  power_12 88800+50300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_73;
  name R5-35-00-1_tn_265;
  phases CS;
  nominal_voltage 120.0;
  power_12 91600+51900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_74;
  name R5-35-00-1_tn_266;
  phases CS;
  nominal_voltage 120.0;
  power_12 87800+49700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_75;
  name R5-35-00-1_tn_267;
  phases CS;
  nominal_voltage 120.0;
  power_12 104445+59202j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_76;
  name R5-35-00-1_tn_268;
  phases BS;
  nominal_voltage 120.0;
  power_12 101000+57200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_77;
  name R5-35-00-1_tn_269;
  phases BS;
  nominal_voltage 120.0;
  power_12 69600+37600j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_78;
  name R5-35-00-1_tn_270;
  phases BS;
  nominal_voltage 120.0;
  power_12 45600+24200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_79;
  name R5-35-00-1_tn_271;
  phases BS;
  nominal_voltage 120.0;
  power_12 90500+51300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_80;
  name R5-35-00-1_tn_272;
  phases BS;
  nominal_voltage 120.0;
  power_12 73500+41700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_81;
  name R5-35-00-1_tn_273;
  phases AS;
  nominal_voltage 120.0;
  power_12 85500+48500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_82;
  name R5-35-00-1_tn_274;
  phases AS;
  nominal_voltage 120.0;
  power_12 61800+34000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_83;
  name R5-35-00-1_tn_275;
  phases AS;
  nominal_voltage 120.0;
  power_12 79700+45200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_84;
  name R5-35-00-1_tn_276;
  phases AS;
  nominal_voltage 120.0;
  power_12 67100+38000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_85;
  name R5-35-00-1_tn_277;
  phases BS;
  nominal_voltage 120.0;
  power_12 73200+40000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_86;
  name R5-35-00-1_tn_278;
  phases BS;
  nominal_voltage 120.0;
  power_12 64200+34900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_87;
  name R5-35-00-1_tn_279;
  phases AS;
  nominal_voltage 120.0;
  power_12 59900+33000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_88;
  name R5-35-00-1_tn_280;
  phases AS;
  nominal_voltage 120.0;
  power_12 31000+17600j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_89;
  name R5-35-00-1_tn_281;
  phases AS;
  nominal_voltage 120.0;
  power_12 55700+31600j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_90;
  name R5-35-00-1_tn_282;
  phases CS;
  nominal_voltage 120.0;
  power_12 89600+48500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_91;
  name R5-35-00-1_tn_283;
  phases CS;
  nominal_voltage 120.0;
  power_12 72600+41100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_92;
  name R5-35-00-1_tn_284;
  phases CS;
  nominal_voltage 120.0;
  power_12 106000+57500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_93;
  name R5-35-00-1_tn_285;
  phases AS;
  nominal_voltage 120.0;
  power_12 42400+21700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_94;
  name R5-35-00-1_tn_286;
  phases AS;
  nominal_voltage 120.0;
  power_12 25700+14600j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_95;
  name R5-35-00-1_tn_287;
  phases BS;
  nominal_voltage 120.0;
  power_12 75300+42700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_96;
  name R5-35-00-1_tn_288;
  phases BS;
  nominal_voltage 120.0;
  power_12 64300+36400j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_97;
  name R5-35-00-1_tn_289;
  phases CS;
  nominal_voltage 120.0;
  power_12 71200+40300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_98;
  name R5-35-00-1_tn_290;
  phases AS;
  nominal_voltage 120.0;
  power_12 44100+25000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_99;
  name R5-35-00-1_tn_291;
  phases AS;
  nominal_voltage 120.0;
  power_12 39300+22300j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_100;
  name R5-35-00-1_tn_292;
  phases AS;
  nominal_voltage 120.0;
  power_12 32700+18500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_101;
  name R5-35-00-1_tn_293;
  phases CS;
  nominal_voltage 120.0;
  power_12 56400+30500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_102;
  name R5-35-00-1_tn_294;
  phases CS;
  nominal_voltage 120.0;
  power_12 76600+43400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_103;
  name R5-35-00-1_tn_295;
  phases CS;
  nominal_voltage 120.0;
  power_12 101300+57400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_104;
  name R5-35-00-1_tn_296;
  phases BS;
  nominal_voltage 120.0;
  power_12 64100+36300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_105;
  name R5-35-00-1_tn_297;
  phases BS;
  nominal_voltage 120.0;
  power_12 71100+39900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_106;
  name R5-35-00-1_tn_298;
  phases BS;
  nominal_voltage 120.0;
  power_12 72500+41100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_107;
  name R5-35-00-1_tn_299;
  phases BS;
  nominal_voltage 120.0;
  power_12 82700+46100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_108;
  name R5-35-00-1_tn_300;
  phases BS;
  nominal_voltage 120.0;
  power_12 78700+44600j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_109;
  name R5-35-00-1_tn_301;
  phases CS;
  nominal_voltage 120.0;
  power_12 73900+41900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_110;
  name R5-35-00-1_tn_302;
  phases AS;
  nominal_voltage 120.0;
  power_12 31400+17800j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_111;
  name R5-35-00-1_tn_303;
  phases AS;
  nominal_voltage 120.0;
  power_12 92800+49600j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_112;
  name R5-35-00-1_tn_304;
  phases CS;
  nominal_voltage 120.0;
  power_12 66300+37600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_113;
  name R5-35-00-1_tn_305;
  phases CS;
  nominal_voltage 120.0;
  power_12 62600+35500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_114;
  name R5-35-00-1_tn_306;
  phases CS;
  nominal_voltage 120.0;
  power_12 82300+46600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_115;
  name R5-35-00-1_tn_307;
  phases CS;
  nominal_voltage 120.0;
  power_12 62000+35200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_116;
  name R5-35-00-1_tn_308;
  phases BS;
  nominal_voltage 120.0;
  power_12 59700+33800j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_117;
  name R5-35-00-1_tn_309;
  phases CS;
  nominal_voltage 120.0;
  power_12 63800+36200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_118;
  name R5-35-00-1_tn_310;
  phases BS;
  nominal_voltage 120.0;
  power_12 73900+41900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_119;
  name R5-35-00-1_tn_311;
  phases AS;
  nominal_voltage 120.0;
  power_12 62400+35400j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_120;
  name R5-35-00-1_tn_312;
  phases AS;
  nominal_voltage 120.0;
  power_12 70400+39900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_121;
  name R5-35-00-1_tn_313;
  phases AS;
  nominal_voltage 120.0;
  power_12 49294+27930j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_122;
  name R5-35-00-1_tn_314;
  phases AS;
  nominal_voltage 120.0;
  power_12 23100+13100j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_123;
  name R5-35-00-1_tn_315;
  phases AS;
  nominal_voltage 120.0;
  power_12 66600+37000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_124;
  name R5-35-00-1_tn_316;
  phases AS;
  nominal_voltage 120.0;
  power_12 62300+35300j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_125;
  name R5-35-00-1_tn_317;
  phases AS;
  nominal_voltage 120.0;
  power_12 70800+40100j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_126;
  name R5-35-00-1_tn_318;
  phases AS;
  nominal_voltage 120.0;
  power_12 66900+37900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_127;
  name R5-35-00-1_tn_319;
  phases AS;
  nominal_voltage 120.0;
  power_12 75500+42800j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_128;
  name R5-35-00-1_tn_320;
  phases BS;
  nominal_voltage 120.0;
  power_12 107600+61000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_129;
  name R5-35-00-1_tn_321;
  phases BS;
  nominal_voltage 120.0;
  power_12 110300+61400j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_130;
  name R5-35-00-1_tn_322;
  phases BS;
  nominal_voltage 120.0;
  power_12 92100+48500j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_131;
  name R5-35-00-1_tn_323;
  phases AS;
  nominal_voltage 120.0;
  power_12 70600+40000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_132;
  name R5-35-00-1_tn_324;
  phases AS;
  nominal_voltage 120.0;
  power_12 51744+29302j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_133;
  name R5-35-00-1_tn_325;
  phases AS;
  nominal_voltage 120.0;
  power_12 74900+42500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_134;
  name R5-35-00-1_tn_326;
  phases AS;
  nominal_voltage 120.0;
  power_12 87300+49500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_135;
  name R5-35-00-1_tn_327;
  phases AS;
  nominal_voltage 120.0;
  power_12 75700+42900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_136;
  name R5-35-00-1_tn_328;
  phases CS;
  nominal_voltage 120.0;
  power_12 10692+6435j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_137;
  name R5-35-00-1_tn_329;
  phases BS;
  nominal_voltage 120.0;
  power_12 98800+51900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_138;
  name R5-35-00-1_tn_330;
  phases AS;
  nominal_voltage 120.0;
  power_12 160080+80040j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_139;
  name R5-35-00-1_tn_331;
  phases AS;
  nominal_voltage 120.0;
  power_12 28017+15939j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_140;
  name R5-35-00-1_tn_332;
  phases AS;
  nominal_voltage 120.0;
  power_12 16800+9500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_141;
  name R5-35-00-1_tn_333;
  phases AS;
  nominal_voltage 120.0;
  power_12 92300+52300j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_142;
  name R5-35-00-1_tn_334;
  phases AS;
  nominal_voltage 120.0;
  power_12 38600+18700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_143;
  name R5-35-00-1_tn_335;
  phases AS;
  nominal_voltage 120.0;
  power_12 26680+13340j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_144;
  name R5-35-00-1_tn_336;
  phases BS;
  nominal_voltage 120.0;
  power_12 26680+13340j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_145;
  name R5-35-00-1_tn_337;
  phases CS;
  nominal_voltage 120.0;
  power_12 26680+13340j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_146;
  name R5-35-00-1_tn_338;
  phases CS;
  nominal_voltage 120.0;
  power_12 61300+34700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_147;
  name R5-35-00-1_tn_339;
  phases CS;
  nominal_voltage 120.0;
  power_12 46400+26300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_148;
  name R5-35-00-1_tn_340;
  phases CS;
  nominal_voltage 120.0;
  power_12 60000+34000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_149;
  name R5-35-00-1_tn_341;
  phases CS;
  nominal_voltage 120.0;
  power_12 91600+48100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_150;
  name R5-35-00-1_tn_342;
  phases CS;
  nominal_voltage 120.0;
  power_12 42000+23800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_151;
  name R5-35-00-1_tn_343;
  phases CS;
  nominal_voltage 120.0;
  power_12 24831+14240j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_152;
  name R5-35-00-1_tn_344;
  phases CS;
  nominal_voltage 120.0;
  power_12 40896+20064j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_153;
  name R5-35-00-1_tn_345;
  phases BS;
  nominal_voltage 120.0;
  power_12 39900+22600j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_154;
  name R5-35-00-1_tn_346;
  phases BS;
  nominal_voltage 120.0;
  power_12 27800+15700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_155;
  name R5-35-00-1_tn_347;
  phases BS;
  nominal_voltage 120.0;
  power_12 22800+12900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_156;
  name R5-35-00-1_tn_348;
  phases BS;
  nominal_voltage 120.0;
  power_12 29500+16700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_157;
  name R5-35-00-1_tn_349;
  phases BS;
  nominal_voltage 120.0;
  power_12 38024+21631j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_158;
  name R5-35-00-1_tn_350;
  phases BS;
  nominal_voltage 120.0;
  power_12 20700+10000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_159;
  name R5-35-00-1_tn_351;
  phases BS;
  nominal_voltage 120.0;
  power_12 40887+19899j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_160;
  name R5-35-00-1_tn_352;
  phases BS;
  nominal_voltage 120.0;
  power_12 22400+12700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_161;
  name R5-35-00-1_tn_353;
  phases BS;
  nominal_voltage 120.0;
  power_12 29600+16800j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_162;
  name R5-35-00-1_tn_354;
  phases BS;
  nominal_voltage 120.0;
  power_12 22400+12700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_163;
  name R5-35-00-1_tn_355;
  phases CS;
  nominal_voltage 120.0;
  power_12 27900+15800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_164;
  name R5-35-00-1_tn_356;
  phases CS;
  nominal_voltage 120.0;
  power_12 47900+23200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_165;
  name R5-35-00-1_tn_357;
  phases CS;
  nominal_voltage 120.0;
  power_12 4300+2500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_166;
  name R5-35-00-1_tn_358;
  phases CS;
  nominal_voltage 120.0;
  power_12 42100+23900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_167;
  name R5-35-00-1_tn_359;
  phases CS;
  nominal_voltage 120.0;
  power_12 79900+40200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_168;
  name R5-35-00-1_tn_360;
  phases CS;
  nominal_voltage 120.0;
  power_12 26100+14800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_169;
  name R5-35-00-1_tn_361;
  phases BS;
  nominal_voltage 120.0;
  power_12 53360+26680j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_170;
  name R5-35-00-1_tn_362;
  phases BS;
  nominal_voltage 120.0;
  power_12 26100+14800j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_171;
  name R5-35-00-1_tn_363;
  phases AS;
  nominal_voltage 120.0;
  power_12 61200+34700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_172;
  name R5-35-00-1_tn_364;
  phases CS;
  nominal_voltage 120.0;
  power_12 64000+36300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_173;
  name R5-35-00-1_tn_365;
  phases CS;
  nominal_voltage 120.0;
  power_12 49600+28100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_174;
  name R5-35-00-1_tn_366;
  phases CS;
  nominal_voltage 120.0;
  power_12 53200+29600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_175;
  name R5-35-00-1_tn_367;
  phases CS;
  nominal_voltage 120.0;
  power_12 52000+29400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_176;
  name R5-35-00-1_tn_368;
  phases BS;
  nominal_voltage 120.0;
  power_12 44500+25200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_177;
  name R5-35-00-1_tn_369;
  phases CS;
  nominal_voltage 120.0;
  power_12 46400+26300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_178;
  name R5-35-00-1_tn_370;
  phases CS;
  nominal_voltage 120.0;
  power_12 19698+11172j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_179;
  name R5-35-00-1_tn_371;
  phases CS;
  nominal_voltage 120.0;
  power_12 14170+8320j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_180;
  name R5-35-00-1_tn_372;
  phases BS;
  nominal_voltage 120.0;
  power_12 35300+20000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_181;
  name R5-35-00-1_tn_373;
  phases CS;
  nominal_voltage 120.0;
  power_12 17600+10000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_182;
  name R5-35-00-1_tn_374;
  phases CS;
  nominal_voltage 120.0;
  power_12 41900+22100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_183;
  name R5-35-00-1_tn_375;
  phases AS;
  nominal_voltage 120.0;
  power_12 101100+57300j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_184;
  name R5-35-00-1_tn_376;
  phases AS;
  nominal_voltage 120.0;
  power_12 32000+18200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_185;
  name R5-35-00-1_tn_377;
  phases AS;
  nominal_voltage 120.0;
  power_12 39600+22500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5-35-00-1_tm_186;
  name R5-35-00-1_tn_378;
  phases BS;
  nominal_voltage 120.0;
  power_12 29100+16500j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_187;
  name R5-35-00-1_tn_379;
  phases CS;
  nominal_voltage 120.0;
  power_12 3300+1900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_188;
  name R5-35-00-1_tn_380;
  phases CS;
  nominal_voltage 120.0;
  power_12 206319+116594j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_189;
  name R5-35-00-1_tn_381;
  phases CS;
  nominal_voltage 120.0;
  power_12 44590+25382j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_190;
  name R5-35-00-1_tn_382;
  phases CS;
  nominal_voltage 120.0;
  power_12 49955+28421j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_191;
  name R5-35-00-1_tn_383;
  phases CS;
  nominal_voltage 120.0;
  power_12 29400+14300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5-35-00-1_tm_192;
  name R5-35-00-1_tn_384;
  phases AS;
  nominal_voltage 120.0;
  power_12 71200+40400j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_4;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_5;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_8;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_10;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_11;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_16;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_18;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_22;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_27;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_28;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_31;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_32;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_34;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_39;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_40;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_41;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_42;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_43;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_44;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_45;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_46;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_47;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_48;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_49;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_50;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_51;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_52;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_53;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_57;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_59;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_60;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_64;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_66;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_69;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_70;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_71;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_72;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_73;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_74;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_75;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_76;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_77;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_78;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_79;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_80;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_81;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_82;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_83;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_84;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_85;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_87;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_88;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_90;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_92;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_93;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_94;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_100;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_102;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_103;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_104;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_105;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_106;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_107;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_108;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_109;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_112;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_113;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_114;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_115;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_116;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_117;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_120;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_121;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_122;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_126;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_128;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_129;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_130;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_131;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_132;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_134;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_135;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_137;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_139;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_140;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_141;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_142;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_143;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_144;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_145;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_146;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_147;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_149;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_150;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_151;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_152;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_153;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_154;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_156;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_157;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_158;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_159;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_160;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_161;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_162;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_163;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_165;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_166;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_167;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_168;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_169;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_170;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_171;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_172;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_173;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_174;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_175;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_178;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_179;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_180;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_181;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_182;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_183;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_184;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_185;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5-35-00-1_tm_186;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_187;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_188;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_189;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_190;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_191;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5-35-00-1_tm_192;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
