clock{
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
     default_maximum_voltage_error 1e-6;
};

#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_R5-12-47-5.csv;
//  mode polar;
}
object currdump {
  filename Current_Dump_R5-12-47-5.csv;
//  mode polar;
}
#endif
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_CS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 167.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_AS_250;
  power_rating 250.00;
  powerA_rating 250.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_250;
  power_rating 250.00;
  powerA_rating 0.0;
  powerB_rating 250.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_POLETOP_BN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF1_POLETOP_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF1_POLETOP_AN_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF1_POLETOP_CN_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_CN_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_POLETOP_AN_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 60.0;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_1920;
  rating.summer.continuous 878.0;
  geometric_mean_radius 0.03280 ft;
  resistance 0.13100;
}
object overhead_line_conductor {
  name ID_1921;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_1922;
  rating.summer.continuous 533.0;
  geometric_mean_radius 0.02280 ft;
  resistance 0.25800;
}
object overhead_line_conductor {
  name ID_1923;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_1924;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_1925;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00418 ft;
  resistance 1.62570;
}
object overhead_line_conductor {
  name ID_1926;
  rating.summer.continuous 891.0;
  geometric_mean_radius 0.03550 ft;
  resistance 0.14420;
}
object overhead_line_conductor {
  name ID_1927;
  rating.summer.continuous 354.0;
  geometric_mean_radius 0.01520 ft;
  resistance 0.10500;
}
object line_spacing {
  name ID_195;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_196;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_197;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_198;
  distance_AN 36.0 in;
}
object line_spacing {
  name ID_199;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_200;
  distance_BC 48.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_configuration {
  name ID_154;
  conductor_C ID_4178;
  conductor_N ID_4178;
  spacing ID_195;
}
object line_configuration {
  name ID_155;
  conductor_A ID_1920;
  conductor_B ID_1920;
  conductor_C ID_1920;
  conductor_N ID_1920;
  spacing ID_196;
}
object line_configuration {
  name ID_156;
  conductor_B ID_1921;
  conductor_N ID_1921;
  spacing ID_197;
}
object line_configuration {
  name ID_157;
  conductor_A ID_4178;
  conductor_N ID_4178;
  spacing ID_198;
}
object line_configuration {
  name ID_158;
  conductor_A ID_1922;
  conductor_B ID_1922;
  conductor_C ID_1922;
  conductor_N ID_1922;
  spacing ID_196;
}
object line_configuration {
  name ID_159;
  conductor_A ID_1923;
  conductor_B ID_1923;
  conductor_C ID_1923;
  conductor_N ID_1923;
  spacing ID_196;
}
object line_configuration {
  name ID_160;
  conductor_B ID_1923;
  conductor_N ID_1923;
  spacing ID_197;
}
object line_configuration {
  name ID_161;
  conductor_C ID_1923;
  conductor_N ID_1923;
  spacing ID_195;
}
object line_configuration {
  name ID_162;
  conductor_C ID_1921;
  conductor_N ID_1921;
  spacing ID_195;
}
object line_configuration {
  name ID_163;
  conductor_C ID_1921;
  conductor_N ID_1921;
  spacing ID_195;
}
object line_configuration {
  name ID_164;
  conductor_C ID_4179;
  conductor_N ID_4179;
  spacing ID_195;
}
object line_configuration {
  name ID_165;
  conductor_B ID_4178;
  conductor_N ID_4178;
  spacing ID_197;
}
object line_configuration {
  name ID_166;
  conductor_B ID_4179;
  conductor_N ID_4179;
  spacing ID_197;
}
object line_configuration {
  name ID_167;
  conductor_A ID_1924;
  conductor_N ID_1924;
  spacing ID_198;
}
object line_configuration {
  name ID_168;
  conductor_A ID_1923;
  conductor_N ID_1923;
  spacing ID_198;
}
object line_configuration {
  name ID_169;
  conductor_B ID_1924;
  conductor_N ID_1924;
  spacing ID_197;
}
object line_configuration {
  name ID_170;
  conductor_A ID_1921;
  conductor_N ID_1921;
  spacing ID_198;
}
object line_configuration {
  name ID_171;
  conductor_A ID_1921;
  conductor_N ID_1921;
  spacing ID_198;
}
object line_configuration {
  name ID_172;
  conductor_A ID_1921;
  conductor_C ID_1921;
  conductor_N ID_1921;
  spacing ID_199;
}
object line_configuration {
  name ID_173;
  conductor_A ID_1925;
  conductor_B ID_1925;
  conductor_C ID_1925;
  conductor_N ID_1925;
  spacing ID_196;
}
object line_configuration {
  name ID_174;
  conductor_A ID_1921;
  conductor_B ID_1921;
  conductor_C ID_1921;
  conductor_N ID_1921;
  spacing ID_196;
}
object line_configuration {
  name ID_175;
  conductor_A ID_1925;
  conductor_C ID_1925;
  conductor_N ID_1925;
  spacing ID_199;
}
object line_configuration {
  name ID_176;
  conductor_A ID_1921;
  conductor_C ID_1921;
  conductor_N ID_1921;
  spacing ID_199;
}
object line_configuration {
  name ID_177;
  conductor_C ID_1925;
  conductor_N ID_1925;
  spacing ID_195;
}
object line_configuration {
  name ID_178;
  conductor_A ID_1925;
  conductor_N ID_1925;
  spacing ID_198;
}
object line_configuration {
  name ID_179;
  conductor_A ID_1923;
  conductor_C ID_1923;
  conductor_N ID_1923;
  spacing ID_199;
}
object line_configuration {
  name ID_180;
  conductor_B ID_1925;
  conductor_N ID_1925;
  spacing ID_197;
}
object line_configuration {
  name ID_181;
  conductor_B ID_1921;
  conductor_N ID_1921;
  spacing ID_197;
}
object line_configuration {
  name ID_182;
  conductor_A ID_4180;
  conductor_B ID_4180;
  conductor_C ID_4180;
  conductor_N ID_4180;
  spacing ID_196;
}
object line_configuration {
  name ID_183;
  conductor_A ID_4178;
  conductor_B ID_4178;
  conductor_C ID_4178;
  conductor_N ID_4178;
  spacing ID_196;
}
object line_configuration {
  name ID_184;
  conductor_B ID_1926;
  conductor_N ID_1926;
  spacing ID_197;
}
object line_configuration {
  name ID_185;
  conductor_A ID_1926;
  conductor_N ID_1926;
  spacing ID_198;
}
object line_configuration {
  name ID_186;
  conductor_A ID_1926;
  conductor_B ID_1926;
  conductor_C ID_1926;
  conductor_N ID_1926;
  spacing ID_196;
}
object line_configuration {
  name ID_187;
  conductor_C ID_1926;
  conductor_N ID_1926;
  spacing ID_195;
}
object line_configuration {
  name ID_188;
  conductor_A ID_4179;
  conductor_B ID_4179;
  conductor_C ID_4179;
  conductor_N ID_4179;
  spacing ID_196;
}
object line_configuration {
  name ID_189;
  conductor_A ID_1924;
  conductor_B ID_1924;
  conductor_C ID_1924;
  conductor_N ID_1924;
  spacing ID_196;
}
object line_configuration {
  name ID_190;
  conductor_C ID_1924;
  conductor_N ID_1924;
  spacing ID_195;
}
object line_configuration {
  name ID_191;
  conductor_A ID_1924;
  conductor_C ID_1924;
  conductor_N ID_1924;
  spacing ID_199;
}
object line_configuration {
  name ID_192;
  conductor_A ID_1921;
  conductor_B ID_1921;
  conductor_C ID_1921;
  conductor_N ID_1921;
  spacing ID_196;
}
object line_configuration {
  name ID_193;
  conductor_B ID_1921;
  conductor_C ID_1921;
  conductor_N ID_1921;
  spacing ID_200;
}
object line_configuration {
  name ID_194;
  conductor_B ID_1923;
  conductor_C ID_1923;
  conductor_N ID_1923;
  spacing ID_200;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_2416;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_4178;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4179;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4180;
  rating.summer.continuous 564.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.093456;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R5_12_47_5_fuse_1;
// downstream 43.89 kva on CS
  phases CN;
  from R5_12_47_5_node_166;
  to R5_12_47_5_node_170;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_2;
// downstream 10.22 kva on AS
  phases AN;
  from R5_12_47_5_node_200;
  to R5_12_47_5_node_211;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_3;
// downstream 9.79 kva on AS
  phases AN;
  from R5_12_47_5_node_201;
  to R5_12_47_5_node_209;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_4;
// downstream 32.67 kva on AS
  phases AN;
  from R5_12_47_5_node_84;
  to R5_12_47_5_node_87;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_5;
// downstream 14.78 kva on AS
  phases AN;
  from R5_12_47_5_node_193;
  to R5_12_47_5_node_195;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_6;
// downstream 7.24 kva on AS
  phases AN;
  from R5_12_47_5_node_192;
  to R5_12_47_5_node_188;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_7;
// downstream 9.93 kva on AS
  phases AN;
  from R5_12_47_5_node_74;
  to R5_12_47_5_node_69;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_8;
// downstream 10.37 kva on AS
  phases AN;
  from R5_12_47_5_node_74;
  to R5_12_47_5_node_78;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_9;
// downstream 19.92 kva on CS
  phases CN;
  from R5_12_47_5_node_561;
  to R5_12_47_5_node_562;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_10;
// downstream 129.02 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_690;
  to R5_12_47_5_node_692;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_11;
// downstream 29.24 kva on AS
  phases AN;
  from R5_12_47_5_node_496;
  to R5_12_47_5_node_497;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_12;
// downstream 12.90 kva on AS
  phases AN;
  from R5_12_47_5_node_72;
  to R5_12_47_5_node_68;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_13;
// downstream 20.73 kva on BS
  phases BN;
  from R5_12_47_5_node_393;
  to R5_12_47_5_node_394;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_14;
// downstream 20.73 kva on BS
  phases BN;
  from R5_12_47_5_node_402;
  to R5_12_47_5_node_404;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_15;
// downstream 114.81 kva on AS
  phases AN;
  from R5_12_47_5_node_502;
  to R5_12_47_5_node_503;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_16;
// downstream 640.15 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_490;
  to R5_12_47_5_node_495;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_17;
// downstream 132.20 kva on BS
  phases BN;
  from R5_12_47_5_node_248;
  to R5_12_47_5_node_258;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_18;
// downstream 99.26 kva on BS
  phases BN;
  from R5_12_47_5_node_248;
  to R5_12_47_5_node_242;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_19;
// downstream 82.79 kva on AS
  phases AN;
  from R5_12_47_5_node_250;
  to R5_12_47_5_node_249;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_20;
// downstream 57.61 kva on AS
  phases AN;
  from R5_12_47_5_node_255;
  to R5_12_47_5_node_254;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_21;
// downstream 58.23 kva on BS
  phases BN;
  from R5_12_47_5_node_134;
  to R5_12_47_5_node_138;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_22;
// downstream 36.72 kva on BS
  phases BN;
  from R5_12_47_5_node_133;
  to R5_12_47_5_node_137;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_23;
// downstream 47.46 kva on CS
  phases CN;
  from R5_12_47_5_node_130;
  to R5_12_47_5_node_136;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_24;
// downstream 89.87 kva on AS
  phases AN;
  from R5_12_47_5_node_101;
  to R5_12_47_5_node_99;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_25;
// downstream 115.89 kva on AS
  phases AN;
  from R5_12_47_5_node_101;
  to R5_12_47_5_node_100;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_26;
// downstream 26.93 kva on AS
  phases AN;
  from R5_12_47_5_node_187;
  to R5_12_47_5_node_184;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_27;
// downstream 98.59 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_959;
  to R5_12_47_5_node_958;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_28;
// downstream 1961.42 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_959;
  to R5_12_47_5_node_960;
  current_limit 280;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_29;
// downstream 1122.49 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_862;
  to R5_12_47_5_node_863;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_30;
// downstream 109.67 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_941;
  to R5_12_47_5_node_940;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_31;
// downstream 126.04 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_934;
  to R5_12_47_5_node_935;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_32;
// downstream 656.72 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_910;
  to R5_12_47_5_node_911;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_33;
// downstream 17.23 kva on BS
  phases BN;
  from R5_12_47_5_node_670;
  to R5_12_47_5_node_669;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_34;
// downstream 14.65 kva on BS
  phases BN;
  from R5_12_47_5_node_685;
  to R5_12_47_5_node_686;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_35;
// downstream 142.66 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_879;
  to R5_12_47_5_node_877;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_36;
// downstream 35.36 kva on CS
  phases CN;
  from R5_12_47_5_node_320;
  to R5_12_47_5_node_321;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_37;
// downstream 92.85 kva on CS
  phases CN;
  from R5_12_47_5_node_481;
  to R5_12_47_5_node_485;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_38;
  phases CN;
  from R5_12_47_5_node_289;
  to R5_12_47_5_node_288;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_39;
// downstream 15.82 kva on CS
  phases CN;
  from R5_12_47_5_node_335;
  to R5_12_47_5_node_332;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_40;
// downstream 55.88 kva on BCS
  phases ABCN;
  from R5_12_47_5_node_521;
  to R5_12_47_5_node_335;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_41;
  phases AN;
  from R5_12_47_5_node_335;
  to R5_12_47_5_node_340;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_42;
// downstream 34.78 kva on CS
  phases CN;
  from R5_12_47_5_node_335;
  to R5_12_47_5_node_339;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_43;
// downstream 12.40 kva on CS
  phases CN;
  from R5_12_47_5_node_168;
  to R5_12_47_5_node_167;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_44;
// downstream 27.57 kva on CS
  phases CN;
  from R5_12_47_5_node_171;
  to R5_12_47_5_node_172;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_45;
// downstream 162.25 kva on CS
  phases CN;
  from R5_12_47_5_node_1010;
  to R5_12_47_5_node_1009;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_46;
// downstream 89.31 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1004;
  to R5_12_47_5_node_1005;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_47;
// downstream 31.02 kva on CS
  phases CN;
  from R5_12_47_5_node_551;
  to R5_12_47_5_node_555;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_48;
  phases BN;
  from R5_12_47_5_node_972;
  to R5_12_47_5_node_973;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_49;
// downstream 105.93 kva on AS
  phases AN;
  from R5_12_47_5_node_972;
  to R5_12_47_5_node_974;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_50;
// downstream 76.85 kva on CS
  phases CN;
  from R5_12_47_5_node_972;
  to R5_12_47_5_node_970;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_51;
  phases BN;
  from R5_12_47_5_node_965;
  to R5_12_47_5_node_966;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_52;
// downstream 119.55 kva on CS
  phases CN;
  from R5_12_47_5_node_965;
  to R5_12_47_5_node_969;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_53;
  phases AN;
  from R5_12_47_5_node_965;
  to R5_12_47_5_node_963;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_54;
// downstream 109.23 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_955;
  to R5_12_47_5_node_956;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_55;
// downstream 112.45 kva on BS
  phases BN;
  from R5_12_47_5_node_950;
  to R5_12_47_5_node_951;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_56;
  phases CN;
  from R5_12_47_5_node_950;
  to R5_12_47_5_node_953;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_57;
// downstream 37.00 kva on AS
  phases AN;
  from R5_12_47_5_node_950;
  to R5_12_47_5_node_948;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_58;
// downstream 10.52 kva on CS
  phases CN;
  from R5_12_47_5_node_761;
  to R5_12_47_5_node_757;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_59;
// downstream 12.58 kva on BS
  phases BN;
  from R5_12_47_5_node_761;
  to R5_12_47_5_node_758;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_60;
// downstream 40.27 kva on BS
  phases BN;
  from R5_12_47_5_node_393;
  to R5_12_47_5_node_391;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_61;
  phases AN;
  from R5_12_47_5_node_761;
  to R5_12_47_5_node_760;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_62;
// downstream 80.93 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_756;
  to R5_12_47_5_node_755;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_63;
  phases AN;
  from R5_12_47_5_node_752;
  to R5_12_47_5_node_754;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_64;
  phases BN;
  from R5_12_47_5_node_752;
  to R5_12_47_5_node_753;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_65;
// downstream 5.64 kva on CS
  phases CN;
  from R5_12_47_5_node_752;
  to R5_12_47_5_node_748;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_66;
// downstream 126.04 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_743;
  to R5_12_47_5_node_742;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_67;
// downstream 48.16 kva on C
  phases CN;
  from R5_12_47_5_node_730;
  to R5_12_47_5_node_732;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_68;
// downstream 99.38 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_729;
  to R5_12_47_5_node_728;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_69;
  phases ABCN;
  from R5_12_47_5_node_724;
  to R5_12_47_5_node_722;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_70;
// downstream 351.79 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_720;
  to R5_12_47_5_node_719;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_71;
  phases AN;
  from R5_12_47_5_node_526;
  to R5_12_47_5_node_529;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_72;
// downstream 118.10 kva on BS
  phases BN;
  from R5_12_47_5_node_526;
  to R5_12_47_5_node_528;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_73;
// downstream 152.14 kva on CS
  phases CN;
  from R5_12_47_5_node_526;
  to R5_12_47_5_node_527;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_74;
// downstream 128.59 kva on AS
  phases AN;
  from R5_12_47_5_node_521;
  to R5_12_47_5_node_522;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_75;
// downstream 120.48 kva on BS
  phases BN;
  from R5_12_47_5_node_521;
  to R5_12_47_5_node_524;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_76;
// downstream 64.97 kva on CS
  phases CN;
  from R5_12_47_5_node_521;
  to R5_12_47_5_node_525;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_77;
// downstream 97.84 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_908;
  to R5_12_47_5_node_912;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_78;
// downstream 59.55 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_906;
  to R5_12_47_5_node_904;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_79;
// downstream 12.36 kva on BS
  phases BN;
  from R5_12_47_5_node_896;
  to R5_12_47_5_node_895;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_80;
  phases ABCN;
  from R5_12_47_5_node_891;
  to R5_12_47_5_node_890;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_81;
// downstream 62.26 kva on AS
  phases AN;
  from R5_12_47_5_node_870;
  to R5_12_47_5_node_872;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_82;
// downstream 109.27 kva on BS
  phases BN;
  from R5_12_47_5_node_870;
  to R5_12_47_5_node_871;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_83;
// downstream 154.83 kva on CS
  phases CN;
  from R5_12_47_5_node_870;
  to R5_12_47_5_node_867;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_84;
// downstream 614.79 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_864;
  to R5_12_47_5_node_865;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_85;
// downstream 446.90 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_859;
  to R5_12_47_5_node_858;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_86;
  phases ABCN;
  from R5_12_47_5_node_853;
  to R5_12_47_5_node_855;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_87;
// downstream 73.79 kva on AS
  phases AN;
  from R5_12_47_5_node_990;
  to R5_12_47_5_node_991;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_88;
// downstream 71.79 kva on AS
  phases AN;
  from R5_12_47_5_node_995;
  to R5_12_47_5_node_994;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_89;
// downstream 168.44 kva on AS
  phases AN;
  from R5_12_47_5_node_199;
  to R5_12_47_5_node_197;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_90;
// downstream 43.34 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_649;
  to R5_12_47_5_node_644;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_91;
// downstream 31.45 kva on CS
  phases CN;
  from R5_12_47_5_node_10;
  to R5_12_47_5_node_9;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_92;
// downstream 3597.11 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_713;
  to R5_12_47_5_node_646;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_93;
// downstream 232.72 kva on C
  phases CN;
  from R5_12_47_5_node_712;
  to R5_12_47_5_node_18;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_94;
// downstream 7.82 kva on CS
  phases CN;
  from R5_12_47_5_node_164;
  to R5_12_47_5_node_44;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_95;
// downstream 26.44 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_839;
  to R5_12_47_5_node_840;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_96;
// downstream 98.45 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_40;
  to R5_12_47_5_node_25;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_97;
  phases CN;
  from R5_12_47_5_node_896;
  to R5_12_47_5_node_893;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_98;
  phases AN;
  from R5_12_47_5_node_896;
  to R5_12_47_5_node_897;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_99;
// downstream 192.52 kva on BS
  phases BN;
  from R5_12_47_5_node_997;
  to R5_12_47_5_node_798;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_100;
// downstream 17.92 kva on CS
  phases CN;
  from R5_12_47_5_node_990;
  to R5_12_47_5_node_992;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_101;
  phases CN;
  from R5_12_47_5_node_345;
  to R5_12_47_5_node_346;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_102;
// downstream 11.00 kva on CS
  phases CN;
  from R5_12_47_5_node_43;
  to R5_12_47_5_node_157;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_103;
  phases CN;
  from R5_12_47_5_node_156;
  to R5_12_47_5_node_1099;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_104;
// downstream 4098.98 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_874;
  to R5_12_47_5_node_878;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_105;
// downstream 117.84 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_843;
  to R5_12_47_5_node_844;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_106;
// downstream 124.31 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_651;
  to R5_12_47_5_node_674;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_107;
// downstream 71.70 kva on AS
  phases AN;
  from R5_12_47_5_node_1030;
  to R5_12_47_5_node_1031;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_108;
// downstream 46.26 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_261;
  to R5_12_47_5_node_265;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_109;
// downstream 42.53 kva on ACS
  phases ACN;
  from R5_12_47_5_node_498;
  to R5_12_47_5_node_494;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_110;
// downstream 33.01 kva on AS
  phases AN;
  from R5_12_47_5_node_25;
  to R5_12_47_5_node_42;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_111;
// downstream 57.97 kva on BS
  phases BN;
  from R5_12_47_5_node_25;
  to R5_12_47_5_node_37;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_112;
// downstream 69.17 kva on BS
  phases BN;
  from R5_12_47_5_node_23;
  to R5_12_47_5_node_39;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_113;
// downstream 186.02 kva on AS
  phases AN;
  from R5_12_47_5_node_1024;
  to R5_12_47_5_node_1023;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_114;
// downstream 84.71 kva on CS
  phases CN;
  from R5_12_47_5_node_1046;
  to R5_12_47_5_node_1048;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_115;
// downstream 55.77 kva on CS
  phases CN;
  from R5_12_47_5_node_24;
  to R5_12_47_5_node_38;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_116;
// downstream 127.78 kva on AS
  phases AN;
  from R5_12_47_5_node_24;
  to R5_12_47_5_node_41;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_117;
// downstream 335.79 kva on BS
  phases BN;
  from R5_12_47_5_node_488;
  to R5_12_47_5_node_478;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_118;
// downstream 45.42 kva on BS
  phases BN;
  from R5_12_47_5_node_642;
  to R5_12_47_5_node_652;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_119;
// downstream 39.42 kva on BS
  phases BN;
  from R5_12_47_5_node_640;
  to R5_12_47_5_node_647;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_120;
// downstream 14.63 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_648;
  to R5_12_47_5_node_632;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_121;
// downstream 5.16 kva on AS
  phases AN;
  from R5_12_47_5_node_253;
  to R5_12_47_5_node_235;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_122;
// downstream 42.10 kva on CS
  phases CN;
  from R5_12_47_5_node_636;
  to R5_12_47_5_node_655;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_123;
// downstream 12.37 kva on AS
  phases AN;
  from R5_12_47_5_node_248;
  to R5_12_47_5_node_238;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_124;
// downstream 6.31 kva on AS
  phases AN;
  from R5_12_47_5_node_247;
  to R5_12_47_5_node_236;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_125;
// downstream 97.11 kva on CS
  phases CN;
  from R5_12_47_5_node_245;
  to R5_12_47_5_node_260;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_126;
// downstream 38.69 kva on CS
  phases CN;
  from R5_12_47_5_node_635;
  to R5_12_47_5_node_654;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_127;
// downstream 93.97 kva on ACS
  phases ACN;
  from R5_12_47_5_node_635;
  to R5_12_47_5_node_621;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_128;
// downstream 7.06 kva on CS
  phases CN;
  from R5_12_47_5_node_243;
  to R5_12_47_5_node_237;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_129;
// downstream 155.21 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_633;
  to R5_12_47_5_node_638;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_130;
// downstream 11.43 kva on BS
  phases BN;
  from R5_12_47_5_node_239;
  to R5_12_47_5_node_234;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_131;
// downstream 106.36 kva on CS
  phases CN;
  from R5_12_47_5_node_239;
  to R5_12_47_5_node_259;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_132;
// downstream 207.87 kva on AS
  phases AN;
  from R5_12_47_5_node_240;
  to R5_12_47_5_node_231;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_133;
// downstream 12.82 kva on AS
  phases AN;
  from R5_12_47_5_node_134;
  to R5_12_47_5_node_127;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_134;
// downstream 7.36 kva on BS
  phases BN;
  from R5_12_47_5_node_131;
  to R5_12_47_5_node_128;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_135;
// downstream 77.10 kva on BCS
  phases BCN;
  from R5_12_47_5_node_634;
  to R5_12_47_5_node_619;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_136;
// downstream 14.51 kva on AS
  phases AN;
  from R5_12_47_5_node_126;
  to R5_12_47_5_node_122;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_137;
// downstream 7.75 kva on CS
  phases CN;
  from R5_12_47_5_node_125;
  to R5_12_47_5_node_120;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_138;
// downstream 43.17 kva on CS
  phases CN;
  from R5_12_47_5_node_482;
  to R5_12_47_5_node_472;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_139;
// downstream 17.05 kva on CS
  phases CN;
  from R5_12_47_5_node_492;
  to R5_12_47_5_node_476;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_140;
// downstream 30.49 kva on AS
  phases AN;
  from R5_12_47_5_node_121;
  to R5_12_47_5_node_113;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_141;
// downstream 70.33 kva on BS
  phases BN;
  from R5_12_47_5_node_486;
  to R5_12_47_5_node_475;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_142;
// downstream 7.75 kva on CS
  phases CN;
  from R5_12_47_5_node_120;
  to R5_12_47_5_node_105;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_143;
// downstream 30.49 kva on AS
  phases AN;
  from R5_12_47_5_node_113;
  to R5_12_47_5_node_103;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_144;
// downstream 205.76 kva on AS
  phases AN;
  from R5_12_47_5_node_110;
  to R5_12_47_5_node_101;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_145;
// downstream 40.34 kva on BS
  phases BN;
  from R5_12_47_5_node_465;
  to R5_12_47_5_node_466;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_146;
// downstream 107.84 kva on BS
  phases BN;
  from R5_12_47_5_node_464;
  to R5_12_47_5_node_463;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_147;
// downstream 25.26 kva on AS
  phases AN;
  from R5_12_47_5_node_114;
  to R5_12_47_5_node_116;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_5_fuse_148;
// downstream 105.49 kva on ACS
  phases ACN;
  from R5_12_47_5_node_620;
  to R5_12_47_5_node_615;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R5_12_47_5_switch_1;
// downstream 1961.42 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_971;
  to R5_12_47_5_node_972;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_2;
// downstream 1659.09 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_965;
  to R5_12_47_5_node_967;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_3;
// downstream 1659.09 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_954;
  to R5_12_47_5_node_955;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_4;
// downstream 1400.41 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_950;
  to R5_12_47_5_node_952;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_5;
// downstream 109.67 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_762;
  to R5_12_47_5_node_761;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_6;
// downstream 5.64 kva on CS
  phases ABCN;
  from R5_12_47_5_node_756;
  to R5_12_47_5_node_759;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_7;
  phases ABCN;
  from R5_12_47_5_node_724;
  to R5_12_47_5_node_723;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_8;
// downstream 351.79 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_721;
  to R5_12_47_5_node_720;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_9;
  phases ABCN;
  from R5_12_47_5_node_526;
  to R5_12_47_5_node_523;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_10;
// downstream 640.15 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_520;
  to R5_12_47_5_node_521;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_11;
// downstream 1400.41 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_894;
  to R5_12_47_5_node_896;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_12;
// downstream 1388.05 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_891;
  to R5_12_47_5_node_892;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_13;
// downstream 1388.05 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_869;
  to R5_12_47_5_node_870;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_14;
// downstream 446.90 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_864;
  to R5_12_47_5_node_866;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_15;
// downstream 446.90 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_857;
  to R5_12_47_5_node_859;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_16;
  phases ABCN;
  from R5_12_47_5_node_855;
  to R5_12_47_5_node_856;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_17;
// downstream 26.44 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_828;
  to R5_12_47_5_node_833;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_18;
  phases ABCN;
  from R5_12_47_5_node_650;
  to R5_12_47_5_node_653;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_19;
// downstream 31.45 kva on CS
  phases CN;
  from R5_12_47_5_node_6;
  to R5_12_47_5_node_11;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_20;
  phases ABCN;
  from R5_12_47_5_node_493;
  to R5_12_47_5_node_21;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_21;
// downstream 8986.85 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1013;
  to R5_12_47_5_node_1012;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_22;
// downstream 26.44 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_838;
  to R5_12_47_5_node_839;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_23;
  phases ABCN;
  from R5_12_47_5_node_836;
  to R5_12_47_5_node_835;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_24;
  phases ABCN;
  from R5_12_47_5_node_836;
  to R5_12_47_5_node_837;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_25;
// downstream 8986.85 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1015;
  to R5_12_47_5_node_1014;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_26;
// downstream 8321.57 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_989;
  to R5_12_47_5_node_981;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_27;
// downstream 75.11 kva on CS
  phases CN;
  from R5_12_47_5_node_46;
  to R5_12_47_5_node_169;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_28;
// downstream 144.28 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_862;
  to R5_12_47_5_node_849;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_29;
// downstream 9714.73 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1069;
  to R5_12_47_5_node_1068;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_30;
  phases ABCN;
  from R5_12_47_5_node_659;
  to R5_12_47_5_node_682;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_31;
// downstream 2789.36 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_656;
  to R5_12_47_5_node_498;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_32;
// downstream 1810.25 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_489;
  to R5_12_47_5_node_488;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_33;
// downstream 2789.36 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_633;
  to R5_12_47_5_node_631;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_34;
// downstream 381.31 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_132;
  to R5_12_47_5_node_131;
  status CLOSED;
}
object switch {
  name R5_12_47_5_switch_35;
  phases ABCN;
  from R5_12_47_5_node_54;
  to R5_12_47_5_node_55;
  status CLOSED;
}
object overhead_line {
  name R5_12_47_5_ol_1;
// downstream 9712.47 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1065;
  to R5_12_47_5_node_1063;
  length 380.924;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_2;
// downstream 49.52 kva on BS
  phases BN;
  from R5_12_47_5_node_461;
  to R5_12_47_5_node_440;
  length 416.256;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_3;
// downstream 57.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_646;
  to R5_12_47_5_node_649;
  length 79.716;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_4;
// downstream 14.63 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_649;
  to R5_12_47_5_node_650;
  length 96.819;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_5;
// downstream 6.74 kva on BS
  phases BN;
  from R5_12_47_5_node_646;
  to R5_12_47_5_node_639;
  length 17.190;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_6;
// downstream 7.25 kva on CS
  phases CN;
  from R5_12_47_5_node_10;
  to R5_12_47_5_node_2;
  length 9.385;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_7;
// downstream 6.87 kva on CS
  phases CN;
  from R5_12_47_5_node_688;
  to R5_12_47_5_node_3;
  length 17.789;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_8;
// downstream 15.36 kva on CS
  phases CN;
  from R5_12_47_5_node_11;
  to R5_12_47_5_node_4;
  length 13.569;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_9;
// downstream 16.08 kva on CS
  phases CN;
  from R5_12_47_5_node_11;
  to R5_12_47_5_node_7;
  length 210.504;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_10;
// downstream 16.08 kva on CS
  phases CN;
  from R5_12_47_5_node_7;
  to R5_12_47_5_node_12;
  length 97.594;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_11;
// downstream 16.08 kva on CS
  phases CN;
  from R5_12_47_5_node_12;
  to R5_12_47_5_node_5;
  length 16.818;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_12;
// downstream 18.46 kva on CS
  phases CN;
  from R5_12_47_5_node_688;
  to R5_12_47_5_node_8;
  length 201.617;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_13;
// downstream 18.46 kva on CS
  phases CN;
  from R5_12_47_5_node_8;
  to R5_12_47_5_node_700;
  length 13.795;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_14;
// downstream 2.26 kva on CS
  phases CN;
  from R5_12_47_5_node_1067;
  to R5_12_47_5_node_1066;
  length 20.891;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_15;
// downstream 14.51 kva on AS
  phases AN;
  from R5_12_47_5_node_104;
  to R5_12_47_5_node_97;
  length 195.486;
  configuration ID_167;
}
object overhead_line {
  name R5_12_47_5_ol_16;
// downstream 14.51 kva on AS
  phases AN;
  from R5_12_47_5_node_97;
  to R5_12_47_5_node_98;
  length 15.526;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_17;
// downstream 11.43 kva on BS
  phases BN;
  from R5_12_47_5_node_225;
  to R5_12_47_5_node_218;
  length 215.554;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_18;
// downstream 11.43 kva on BS
  phases BN;
  from R5_12_47_5_node_218;
  to R5_12_47_5_node_220;
  length 12.167;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_19;
// downstream 207.87 kva on AS
  phases AN;
  from R5_12_47_5_node_229;
  to R5_12_47_5_node_217;
  length 231.687;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_20;
// downstream 6.31 kva on AS
  phases AN;
  from R5_12_47_5_node_230;
  to R5_12_47_5_node_216;
  length 260.058;
  configuration ID_171;
}
object overhead_line {
  name R5_12_47_5_ol_21;
// downstream 6.31 kva on AS
  phases AN;
  from R5_12_47_5_node_216;
  to R5_12_47_5_node_219;
  length 15.527;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_22;
// downstream 93.97 kva on ACS
  phases ACN;
  from R5_12_47_5_node_621;
  to R5_12_47_5_node_616;
  length 7.279;
  configuration ID_172;
}
object overhead_line {
  name R5_12_47_5_ol_23;
// downstream 10.15 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_603;
  to R5_12_47_5_node_604;
  length 13.917;
  configuration ID_173;
}
object overhead_line {
  name R5_12_47_5_ol_24;
// downstream 10.15 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_624;
  to R5_12_47_5_node_603;
  length 329.171;
  configuration ID_174;
}
object overhead_line {
  name R5_12_47_5_ol_25;
// downstream 55.23 kva on BS
  phases BN;
  from R5_12_47_5_node_470;
  to R5_12_47_5_node_453;
  length 213.304;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_26;
// downstream 20.72 kva on BS
  phases BN;
  from R5_12_47_5_node_453;
  to R5_12_47_5_node_455;
  length 15.621;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_27;
// downstream 12.43 kva on CS
  phases CN;
  from R5_12_47_5_node_452;
  to R5_12_47_5_node_454;
  length 15.952;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_28;
// downstream 22.71 kva on ACS
  phases ACN;
  from R5_12_47_5_node_607;
  to R5_12_47_5_node_602;
  length 139.064;
  configuration ID_175;
}
object overhead_line {
  name R5_12_47_5_ol_29;
// downstream 74.41 kva on ACS
  phases ACN;
  from R5_12_47_5_node_614;
  to R5_12_47_5_node_601;
  length 178.281;
  configuration ID_172;
}
object overhead_line {
  name R5_12_47_5_ol_30;
// downstream 8.09 kva on AS
  phases AN;
  from R5_12_47_5_node_601;
  to R5_12_47_5_node_599;
  length 16.910;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_31;
// downstream 7.36 kva on BS
  phases BN;
  from R5_12_47_5_node_102;
  to R5_12_47_5_node_95;
  length 286.731;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_32;
// downstream 7.36 kva on BS
  phases BN;
  from R5_12_47_5_node_95;
  to R5_12_47_5_node_96;
  length 10.922;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_33;
// downstream 77.73 kva on ACS
  phases ACN;
  from R5_12_47_5_node_613;
  to R5_12_47_5_node_598;
  length 195.041;
  configuration ID_176;
}
object overhead_line {
  name R5_12_47_5_ol_34;
// downstream 5.05 kva on CS
  phases CN;
  from R5_12_47_5_node_598;
  to R5_12_47_5_node_600;
  length 17.827;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_35;
// downstream 22.71 kva on ACS
  phases ACN;
  from R5_12_47_5_node_602;
  to R5_12_47_5_node_597;
  length 145.569;
  configuration ID_175;
}
object overhead_line {
  name R5_12_47_5_ol_36;
// downstream 10.66 kva on AS
  phases AN;
  from R5_12_47_5_node_597;
  to R5_12_47_5_node_593;
  length 14.872;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_37;
// downstream 5.35 kva on CS
  phases CN;
  from R5_12_47_5_node_596;
  to R5_12_47_5_node_608;
  length 195.428;
  configuration ID_177;
}
object overhead_line {
  name R5_12_47_5_ol_38;
// downstream 4.60 kva on CS
  phases CN;
  from R5_12_47_5_node_596;
  to R5_12_47_5_node_594;
  length 6.780;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_39;
// downstream 9.95 kva on CS
  phases ACN;
  from R5_12_47_5_node_595;
  to R5_12_47_5_node_596;
  length 101.902;
  configuration ID_175;
}
object overhead_line {
  name R5_12_47_5_ol_40;
// downstream 12.05 kva on ACS
  phases ACN;
  from R5_12_47_5_node_597;
  to R5_12_47_5_node_595;
  length 50.879;
  configuration ID_175;
}
object overhead_line {
  name R5_12_47_5_ol_41;
// downstream 2.10 kva on AS
  phases AN;
  from R5_12_47_5_node_595;
  to R5_12_47_5_node_592;
  length 15.972;
  configuration ID_178;
}
object overhead_line {
  name R5_12_47_5_ol_42;
// downstream 27.77 kva on BS
  phases BN;
  from R5_12_47_5_node_611;
  to R5_12_47_5_node_591;
  length 219.591;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_43;
// downstream 18.53 kva on BS
  phases BN;
  from R5_12_47_5_node_591;
  to R5_12_47_5_node_590;
  length 10.904;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_44;
// downstream 182.21 kva on BS
  phases BN;
  from R5_12_47_5_node_449;
  to R5_12_47_5_node_451;
  length 93.090;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_45;
// downstream 18.11 kva on BS
  phases BN;
  from R5_12_47_5_node_451;
  to R5_12_47_5_node_450;
  length 127.723;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_46;
// downstream 18.11 kva on BS
  phases BN;
  from R5_12_47_5_node_450;
  to R5_12_47_5_node_447;
  length 16.766;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_47;
// downstream 187.60 kva on BS
  phases BN;
  from R5_12_47_5_node_464;
  to R5_12_47_5_node_449;
  length 299.010;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_48;
// downstream 207.87 kva on AS
  phases AN;
  from R5_12_47_5_node_217;
  to R5_12_47_5_node_214;
  length 202.031;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_49;
// downstream 181.87 kva on AS
  phases AN;
  from R5_12_47_5_node_214;
  to R5_12_47_5_node_213;
  length 8.457;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_50;
// downstream 26.01 kva on AS
  phases AN;
  from R5_12_47_5_node_214;
  to R5_12_47_5_node_215;
  length 14.767;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_51;
// downstream 25.30 kva on CS
  phases CN;
  from R5_12_47_5_node_452;
  to R5_12_47_5_node_446;
  length 185.780;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_52;
// downstream 34.51 kva on BS
  phases BN;
  from R5_12_47_5_node_453;
  to R5_12_47_5_node_445;
  length 200.505;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_53;
// downstream 2.10 kva on AS
  phases AN;
  from R5_12_47_5_node_592;
  to R5_12_47_5_node_588;
  length 181.977;
  configuration ID_171;
}
object overhead_line {
  name R5_12_47_5_ol_54;
// downstream 2.10 kva on AS
  phases AN;
  from R5_12_47_5_node_588;
  to R5_12_47_5_node_589;
  length 12.121;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_55;
// downstream 164.10 kva on BS
  phases BN;
  from R5_12_47_5_node_451;
  to R5_12_47_5_node_442;
  length 94.967;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_56;
// downstream 22.87 kva on BS
  phases BN;
  from R5_12_47_5_node_441;
  to R5_12_47_5_node_438;
  length 14.740;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_57;
// downstream 30.75 kva on BS
  phases BN;
  from R5_12_47_5_node_440;
  to R5_12_47_5_node_443;
  length 20.628;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_58;
// downstream 5.19 kva on CS
  phases CN;
  from R5_12_47_5_node_585;
  to R5_12_47_5_node_587;
  length 16.031;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_59;
// downstream 5.19 kva on CS
  phases CN;
  from R5_12_47_5_node_583;
  to R5_12_47_5_node_585;
  length 316.158;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_60;
// downstream 5.19 kva on CS
  phases CN;
  from R5_12_47_5_node_582;
  to R5_12_47_5_node_583;
  length 200.919;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_61;
// downstream 5.19 kva on CS
  phases CN;
  from R5_12_47_5_node_580;
  to R5_12_47_5_node_582;
  length 112.204;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_62;
// downstream 72.68 kva on ACS
  phases ACN;
  from R5_12_47_5_node_598;
  to R5_12_47_5_node_581;
  length 221.381;
  configuration ID_176;
}
object overhead_line {
  name R5_12_47_5_ol_63;
// downstream 16.41 kva on CS
  phases CN;
  from R5_12_47_5_node_581;
  to R5_12_47_5_node_584;
  length 13.641;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_64;
// downstream 66.32 kva on ACS
  phases ACN;
  from R5_12_47_5_node_601;
  to R5_12_47_5_node_579;
  length 241.158;
  configuration ID_172;
}
object overhead_line {
  name R5_12_47_5_ol_65;
// downstream 5.19 kva on CS
  phases CN;
  from R5_12_47_5_node_579;
  to R5_12_47_5_node_580;
  length 11.018;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_66;
// downstream 20.82 kva on ACS
  phases ACN;
  from R5_12_47_5_node_579;
  to R5_12_47_5_node_586;
  length 14.833;
  configuration ID_179;
}
object overhead_line {
  name R5_12_47_5_ol_67;
// downstream 9.24 kva on BS
  phases BN;
  from R5_12_47_5_node_591;
  to R5_12_47_5_node_577;
  length 220.191;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_68;
// downstream 9.24 kva on BS
  phases BN;
  from R5_12_47_5_node_577;
  to R5_12_47_5_node_578;
  length 14.558;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_69;
// downstream 181.87 kva on AS
  phases AN;
  from R5_12_47_5_node_213;
  to R5_12_47_5_node_212;
  length 161.440;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_70;
// downstream 45.57 kva on AS
  phases AN;
  from R5_12_47_5_node_73;
  to R5_12_47_5_node_76;
  length 321.837;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_71;
// downstream 25.30 kva on CS
  phases CN;
  from R5_12_47_5_node_446;
  to R5_12_47_5_node_437;
  length 197.658;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_72;
// downstream 34.51 kva on BS
  phases BN;
  from R5_12_47_5_node_445;
  to R5_12_47_5_node_436;
  length 182.725;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_73;
// downstream 10.22 kva on AS
  phases AN;
  from R5_12_47_5_node_211;
  to R5_12_47_5_node_210;
  length 11.605;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_74;
// downstream 10.37 kva on AS
  phases AN;
  from R5_12_47_5_node_78;
  to R5_12_47_5_node_89;
  length 245.024;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_75;
// downstream 10.37 kva on AS
  phases AN;
  from R5_12_47_5_node_89;
  to R5_12_47_5_node_88;
  length 8.762;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_76;
// downstream 153.86 kva on BS
  phases BN;
  from R5_12_47_5_node_442;
  to R5_12_47_5_node_433;
  length 223.068;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_77;
// downstream 17.35 kva on BS
  phases BN;
  from R5_12_47_5_node_433;
  to R5_12_47_5_node_434;
  length 16.029;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_78;
// downstream 18.77 kva on BS
  phases BN;
  from R5_12_47_5_node_440;
  to R5_12_47_5_node_432;
  length 228.367;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_79;
// downstream 10.22 kva on AS
  phases AN;
  from R5_12_47_5_node_192;
  to R5_12_47_5_node_200;
  length 7.851;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_80;
// downstream 9.79 kva on AS
  phases AN;
  from R5_12_47_5_node_209;
  to R5_12_47_5_node_207;
  length 12.022;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_81;
// downstream 56.27 kva on ACS
  phases ACN;
  from R5_12_47_5_node_581;
  to R5_12_47_5_node_575;
  length 197.487;
  configuration ID_176;
}
object overhead_line {
  name R5_12_47_5_ol_82;
// downstream 16.13 kva on ACS
  phases ACN;
  from R5_12_47_5_node_575;
  to R5_12_47_5_node_576;
  length 14.226;
  configuration ID_179;
}
object overhead_line {
  name R5_12_47_5_ol_83;
// downstream 9.24 kva on BS
  phases BN;
  from R5_12_47_5_node_441;
  to R5_12_47_5_node_431;
  length 251.448;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_84;
// downstream 174.13 kva on AS
  phases AN;
  from R5_12_47_5_node_205;
  to R5_12_47_5_node_202;
  length 183.610;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_85;
// downstream 18.47 kva on AS
  phases AN;
  from R5_12_47_5_node_87;
  to R5_12_47_5_node_86;
  length 12.060;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_86;
// downstream 14.20 kva on AS
  phases AN;
  from R5_12_47_5_node_87;
  to R5_12_47_5_node_85;
  length 9.365;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_87;
// downstream 32.67 kva on AS
  phases AN;
  from R5_12_47_5_node_83;
  to R5_12_47_5_node_84;
  length 13.950;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_88;
// downstream 32.67 kva on AS
  phases AN;
  from R5_12_47_5_node_77;
  to R5_12_47_5_node_83;
  length 146.608;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_89;
// downstream 14.78 kva on AS
  phases AN;
  from R5_12_47_5_node_195;
  to R5_12_47_5_node_204;
  length 116.141;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_90;
// downstream 14.78 kva on AS
  phases AN;
  from R5_12_47_5_node_204;
  to R5_12_47_5_node_203;
  length 12.758;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_91;
// downstream 18.47 kva on AS
  phases AN;
  from R5_12_47_5_node_86;
  to R5_12_47_5_node_82;
  length 166.667;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_92;
// downstream 15.38 kva on CS
  phases CN;
  from R5_12_47_5_node_437;
  to R5_12_47_5_node_427;
  length 214.028;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_93;
// downstream 15.38 kva on CS
  phases CN;
  from R5_12_47_5_node_427;
  to R5_12_47_5_node_430;
  length 17.763;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_94;
// downstream 34.51 kva on BS
  phases BN;
  from R5_12_47_5_node_436;
  to R5_12_47_5_node_426;
  length 214.072;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_95;
// downstream 34.51 kva on BS
  phases BN;
  from R5_12_47_5_node_426;
  to R5_12_47_5_node_429;
  length 17.407;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_96;
// downstream 9.24 kva on BS
  phases BN;
  from R5_12_47_5_node_431;
  to R5_12_47_5_node_425;
  length 110.814;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_97;
// downstream 18.47 kva on AS
  phases AN;
  from R5_12_47_5_node_82;
  to R5_12_47_5_node_79;
  length 163.106;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_98;
// downstream 18.47 kva on AS
  phases AN;
  from R5_12_47_5_node_79;
  to R5_12_47_5_node_80;
  length 12.174;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_99;
// downstream 136.50 kva on BS
  phases BN;
  from R5_12_47_5_node_433;
  to R5_12_47_5_node_423;
  length 202.249;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_100;
// downstream 14.00 kva on BS
  phases BN;
  from R5_12_47_5_node_423;
  to R5_12_47_5_node_424;
  length 16.165;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_101;
// downstream 18.77 kva on BS
  phases BN;
  from R5_12_47_5_node_432;
  to R5_12_47_5_node_421;
  length 211.892;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_102;
// downstream 18.77 kva on BS
  phases BN;
  from R5_12_47_5_node_421;
  to R5_12_47_5_node_422;
  length 12.854;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_103;
// downstream 168.44 kva on AS
  phases AN;
  from R5_12_47_5_node_198;
  to R5_12_47_5_node_199;
  length 20.546;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_104;
// downstream 174.13 kva on AS
  phases AN;
  from R5_12_47_5_node_202;
  to R5_12_47_5_node_198;
  length 11.252;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_105;
// downstream 148.32 kva on AS
  phases AN;
  from R5_12_47_5_node_197;
  to R5_12_47_5_node_196;
  length 9.855;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_106;
// downstream 20.12 kva on AS
  phases AN;
  from R5_12_47_5_node_197;
  to R5_12_47_5_node_194;
  length 17.270;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_107;
// downstream 133.53 kva on AS
  phases AN;
  from R5_12_47_5_node_193;
  to R5_12_47_5_node_192;
  length 112.455;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_108;
// downstream 116.08 kva on AS
  phases AN;
  from R5_12_47_5_node_192;
  to R5_12_47_5_node_191;
  length 295.768;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_109;
// downstream 2.53 kva on AS
  phases AN;
  from R5_12_47_5_node_191;
  to R5_12_47_5_node_189;
  length 11.414;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_110;
// downstream 45.57 kva on AS
  phases AN;
  from R5_12_47_5_node_74;
  to R5_12_47_5_node_73;
  length 13.759;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_111;
// downstream 10.97 kva on AS
  phases AN;
  from R5_12_47_5_node_74;
  to R5_12_47_5_node_71;
  length 14.977;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_112;
// downstream 76.84 kva on AS
  phases AN;
  from R5_12_47_5_node_190;
  to R5_12_47_5_node_74;
  length 288.800;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_113;
// downstream 113.55 kva on AS
  phases AN;
  from R5_12_47_5_node_191;
  to R5_12_47_5_node_190;
  length 302.846;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_114;
// downstream 9.79 kva on AS
  phases AN;
  from R5_12_47_5_node_190;
  to R5_12_47_5_node_201;
  length 12.186;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_115;
// downstream 26.93 kva on AS
  phases AN;
  from R5_12_47_5_node_190;
  to R5_12_47_5_node_187;
  length 14.450;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_116;
// downstream 32.67 kva on AS
  phases AN;
  from R5_12_47_5_node_75;
  to R5_12_47_5_node_77;
  length 7.565;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_117;
// downstream 12.90 kva on AS
  phases AN;
  from R5_12_47_5_node_75;
  to R5_12_47_5_node_72;
  length 15.441;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_118;
// downstream 45.57 kva on AS
  phases AN;
  from R5_12_47_5_node_76;
  to R5_12_47_5_node_75;
  length 83.727;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_119;
// downstream 40.14 kva on ACS
  phases ACN;
  from R5_12_47_5_node_575;
  to R5_12_47_5_node_573;
  length 196.291;
  configuration ID_176;
}
object overhead_line {
  name R5_12_47_5_ol_120;
// downstream 19.92 kva on CS
  phases CN;
  from R5_12_47_5_node_573;
  to R5_12_47_5_node_572;
  length 17.358;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_121;
// downstream 20.21 kva on ACS
  phases ACN;
  from R5_12_47_5_node_573;
  to R5_12_47_5_node_574;
  length 16.794;
  configuration ID_179;
}
object overhead_line {
  name R5_12_47_5_ol_122;
// downstream 25.49 kva on ACS
  phases ACN;
  from R5_12_47_5_node_570;
  to R5_12_47_5_node_569;
  length 11.853;
  configuration ID_172;
}
object overhead_line {
  name R5_12_47_5_ol_123;
// downstream 14.82 kva on ACS
  phases ACN;
  from R5_12_47_5_node_570;
  to R5_12_47_5_node_571;
  length 12.991;
  configuration ID_179;
}
object overhead_line {
  name R5_12_47_5_ol_124;
// downstream 25.49 kva on ACS
  phases ACN;
  from R5_12_47_5_node_569;
  to R5_12_47_5_node_568;
  length 426.438;
  configuration ID_172;
}
object overhead_line {
  name R5_12_47_5_ol_125;
// downstream 16.75 kva on AS
  phases AN;
  from R5_12_47_5_node_568;
  to R5_12_47_5_node_565;
  length 17.850;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_126;
// downstream 8.74 kva on ACS
  phases ACN;
  from R5_12_47_5_node_568;
  to R5_12_47_5_node_566;
  length 227.919;
  configuration ID_172;
}
object overhead_line {
  name R5_12_47_5_ol_127;
// downstream 8.74 kva on ACS
  phases ACN;
  from R5_12_47_5_node_566;
  to R5_12_47_5_node_564;
  length 19.841;
  configuration ID_179;
}
object overhead_line {
  name R5_12_47_5_ol_128;
// downstream 7.47 kva on BS
  phases BN;
  from R5_12_47_5_node_419;
  to R5_12_47_5_node_420;
  length 17.741;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_129;
  phases BN;
  from R5_12_47_5_node_426;
  to R5_12_47_5_node_418;
  length 189.322;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_130;
// downstream 122.50 kva on BS
  phases BN;
  from R5_12_47_5_node_423;
  to R5_12_47_5_node_416;
  length 207.503;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_131;
// downstream 19.64 kva on BS
  phases BN;
  from R5_12_47_5_node_416;
  to R5_12_47_5_node_417;
  length 14.462;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_132;
// downstream 26.93 kva on AS
  phases AN;
  from R5_12_47_5_node_184;
  to R5_12_47_5_node_185;
  length 15.218;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_133;
// downstream 12.90 kva on AS
  phases AN;
  from R5_12_47_5_node_68;
  to R5_12_47_5_node_66;
  length 219.957;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_134;
// downstream 12.90 kva on AS
  phases AN;
  from R5_12_47_5_node_66;
  to R5_12_47_5_node_65;
  length 14.923;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_135;
// downstream 19.92 kva on CS
  phases CN;
  from R5_12_47_5_node_572;
  to R5_12_47_5_node_561;
  length 205.890;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_136;
// downstream 9.93 kva on AS
  phases AN;
  from R5_12_47_5_node_69;
  to R5_12_47_5_node_63;
  length 226.330;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_137;
// downstream 9.93 kva on AS
  phases AN;
  from R5_12_47_5_node_63;
  to R5_12_47_5_node_64;
  length 16.225;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_138;
  phases BN;
  from R5_12_47_5_node_416;
  to R5_12_47_5_node_415;
  length 66.410;
  configuration ID_180;
}
object overhead_line {
  name R5_12_47_5_ol_139;
// downstream 5.69 kva on AS
  phases AN;
  from R5_12_47_5_node_198;
  to R5_12_47_5_node_182;
  length 257.690;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_140;
// downstream 5.69 kva on AS
  phases AN;
  from R5_12_47_5_node_182;
  to R5_12_47_5_node_183;
  length 10.264;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_141;
// downstream 102.86 kva on BS
  phases BN;
  from R5_12_47_5_node_416;
  to R5_12_47_5_node_414;
  length 199.777;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_142;
// downstream 5.13 kva on BS
  phases BN;
  from R5_12_47_5_node_414;
  to R5_12_47_5_node_412;
  length 15.091;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_143;
// downstream 7.47 kva on BS
  phases BN;
  from R5_12_47_5_node_413;
  to R5_12_47_5_node_419;
  length 197.193;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_144;
// downstream 7.24 kva on AS
  phases AN;
  from R5_12_47_5_node_186;
  to R5_12_47_5_node_180;
  length 327.283;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_145;
// downstream 7.24 kva on AS
  phases AN;
  from R5_12_47_5_node_180;
  to R5_12_47_5_node_181;
  length 13.238;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_146;
// downstream 7.65 kva on BS
  phases BN;
  from R5_12_47_5_node_409;
  to R5_12_47_5_node_408;
  length 15.808;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_147;
// downstream 97.73 kva on BS
  phases BN;
  from R5_12_47_5_node_414;
  to R5_12_47_5_node_406;
  length 179.967;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_148;
// downstream 16.91 kva on BS
  phases BN;
  from R5_12_47_5_node_406;
  to R5_12_47_5_node_407;
  length 16.371;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_149;
// downstream 7.65 kva on BS
  phases BN;
  from R5_12_47_5_node_404;
  to R5_12_47_5_node_409;
  length 217.713;
  configuration ID_181;
}
object overhead_line {
  name R5_12_47_5_ol_150;
// downstream 13.08 kva on BS
  phases BN;
  from R5_12_47_5_node_404;
  to R5_12_47_5_node_403;
  length 11.269;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_151;
// downstream 80.82 kva on BS
  phases BN;
  from R5_12_47_5_node_406;
  to R5_12_47_5_node_400;
  length 164.772;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_152;
// downstream 9.24 kva on BS
  phases BN;
  from R5_12_47_5_node_400;
  to R5_12_47_5_node_401;
  length 18.972;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_153;
// downstream 19.71 kva on BS
  phases BN;
  from R5_12_47_5_node_399;
  to R5_12_47_5_node_405;
  length 196.033;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_154;
// downstream 19.71 kva on BS
  phases BN;
  from R5_12_47_5_node_396;
  to R5_12_47_5_node_399;
  length 137.849;
  configuration ID_180;
}
object overhead_line {
  name R5_12_47_5_ol_155;
// downstream 20.56 kva on BS
  phases BN;
  from R5_12_47_5_node_396;
  to R5_12_47_5_node_397;
  length 15.268;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_156;
// downstream 71.58 kva on BS
  phases BN;
  from R5_12_47_5_node_400;
  to R5_12_47_5_node_393;
  length 144.956;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_157;
// downstream 10.58 kva on BS
  phases BN;
  from R5_12_47_5_node_393;
  to R5_12_47_5_node_398;
  length 14.850;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_158;
// downstream 16.43 kva on BS
  phases BN;
  from R5_12_47_5_node_797;
  to R5_12_47_5_node_796;
  length 11.788;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_159;
// downstream 176.09 kva on BS
  phases BN;
  from R5_12_47_5_node_795;
  to R5_12_47_5_node_794;
  length 21.457;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_160;
// downstream 176.09 kva on BS
  phases BN;
  from R5_12_47_5_node_797;
  to R5_12_47_5_node_795;
  length 86.239;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_161;
// downstream 5.05 kva on BS
  phases BN;
  from R5_12_47_5_node_784;
  to R5_12_47_5_node_783;
  length 12.132;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_162;
// downstream 10.19 kva on BS
  phases BN;
  from R5_12_47_5_node_801;
  to R5_12_47_5_node_804;
  length 9.821;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_163;
// downstream 1778.64 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_972;
  to R5_12_47_5_node_965;
  length 11.227;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_164;
// downstream 1549.86 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_955;
  to R5_12_47_5_node_950;
  length 11.247;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_165;
// downstream 15.10 kva on BS
  phases BN;
  from R5_12_47_5_node_475;
  to R5_12_47_5_node_474;
  length 9.635;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_166;
// downstream 7.47 kva on BS
  phases BN;
  from R5_12_47_5_node_410;
  to R5_12_47_5_node_413;
  length 138.619;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_167;
// downstream 12.24 kva on BS
  phases BN;
  from R5_12_47_5_node_410;
  to R5_12_47_5_node_411;
  length 13.703;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_168;
// downstream 5.44 kva on CS
  phases CN;
  from R5_12_47_5_node_472;
  to R5_12_47_5_node_471;
  length 9.167;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_169;
// downstream 9.92 kva on CS
  phases CN;
  from R5_12_47_5_node_437;
  to R5_12_47_5_node_435;
  length 15.473;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_170;
// downstream 5.39 kva on BS
  phases BN;
  from R5_12_47_5_node_449;
  to R5_12_47_5_node_448;
  length 15.624;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_171;
// downstream 10.25 kva on BS
  phases BN;
  from R5_12_47_5_node_442;
  to R5_12_47_5_node_439;
  length 12.868;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_172;
// downstream 40.27 kva on BS
  phases BN;
  from R5_12_47_5_node_395;
  to R5_12_47_5_node_396;
  length 21.288;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_173;
// downstream 9.24 kva on BS
  phases BN;
  from R5_12_47_5_node_425;
  to R5_12_47_5_node_428;
  length 17.233;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_174;
// downstream 32.11 kva on BS
  phases BN;
  from R5_12_47_5_node_444;
  to R5_12_47_5_node_441;
  length 13.693;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_175;
// downstream 86.57 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_761;
  to R5_12_47_5_node_756;
  length 11.246;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_176;
// downstream 32.11 kva on BS
  phases BN;
  from R5_12_47_5_node_462;
  to R5_12_47_5_node_459;
  length 11.886;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_177;
// downstream 5.64 kva on CS
  phases ABCN;
  from R5_12_47_5_node_750;
  to R5_12_47_5_node_751;
  length 3.500;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_178;
// downstream 5.64 kva on CS
  phases ABCN;
  from R5_12_47_5_node_751;
  to R5_12_47_5_node_752;
  length 2.000;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_179;
  phases ABCN;
  from R5_12_47_5_node_751;
  to R5_12_47_5_node_746;
  length 12.000;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_180;
  phases ABCN;
  from R5_12_47_5_node_746;
  to R5_12_47_5_node_745;
  length 3.500;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_181;
  phases ABCN;
  from R5_12_47_5_node_746;
  to R5_12_47_5_node_747;
  length 2.000;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_182;
// downstream 126.04 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_744;
  to R5_12_47_5_node_743;
  length 3.502;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_183;
  phases ABCN;
  from R5_12_47_5_node_740;
  to R5_12_47_5_node_741;
  length 3.502;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_184;
  phases ABCN;
  from R5_12_47_5_node_743;
  to R5_12_47_5_node_740;
  length 9.995;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_185;
  phases ABCN;
  from R5_12_47_5_node_740;
  to R5_12_47_5_node_739;
  length 2.011;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_186;
// downstream 499.33 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_736;
  to R5_12_47_5_node_735;
  length 3.502;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_187;
// downstream 499.33 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_735;
  to R5_12_47_5_node_734;
  length 2.001;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_188;
// downstream 351.79 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_734;
  to R5_12_47_5_node_733;
  length 3.502;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_189;
  phases BN;
  from R5_12_47_5_node_730;
  to R5_12_47_5_node_731;
  length 3.502;
  configuration ID_184;
}
object overhead_line {
  name R5_12_47_5_ol_190;
// downstream 48.16 kva on C
  phases ABCN;
  from R5_12_47_5_node_729;
  to R5_12_47_5_node_730;
  length 2.001;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_191;
// downstream 147.54 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_734;
  to R5_12_47_5_node_729;
  length 12.006;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_192;
  phases AN;
  from R5_12_47_5_node_730;
  to R5_12_47_5_node_727;
  length 6.493;
  configuration ID_185;
}
object overhead_line {
  name R5_12_47_5_ol_193;
  phases ABCN;
  from R5_12_47_5_node_720;
  to R5_12_47_5_node_724;
  length 11.255;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_194;
// downstream 270.24 kva on BCS
  phases ABCN;
  from R5_12_47_5_node_521;
  to R5_12_47_5_node_526;
  length 11.234;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_195;
// downstream 499.33 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_909;
  to R5_12_47_5_node_913;
  length 3.500;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_196;
// downstream 157.39 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_909;
  to R5_12_47_5_node_908;
  length 12.000;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_197;
// downstream 656.72 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_907;
  to R5_12_47_5_node_909;
  length 2.000;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_198;
// downstream 59.55 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_908;
  to R5_12_47_5_node_906;
  length 2.000;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_199;
// downstream 656.72 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_905;
  to R5_12_47_5_node_907;
  length 3.500;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_200;
// downstream 1388.05 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_896;
  to R5_12_47_5_node_891;
  length 11.237;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_201;
// downstream 1061.69 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_870;
  to R5_12_47_5_node_864;
  length 11.220;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_202;
  phases ABCN;
  from R5_12_47_5_node_855;
  to R5_12_47_5_node_1083;
  length 9.994;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_203;
// downstream 9714.73 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1068;
  to R5_12_47_5_node_1067;
  length 341.910;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_204;
  phases ABCN;
  from R5_12_47_5_node_885;
  to R5_12_47_5_node_886;
  length 9.660;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_205;
// downstream 2563.90 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_496;
  to R5_12_47_5_node_493;
  length 411.037;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_206;
// downstream 17.92 kva on CS
  phases CN;
  from R5_12_47_5_node_992;
  to R5_12_47_5_node_993;
  length 134.174;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_207;
// downstream 9712.47 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1067;
  to R5_12_47_5_node_1065;
  length 178.349;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_208;
// downstream 5.34 kva on CS
  phases CN;
  from R5_12_47_5_node_550;
  to R5_12_47_5_node_557;
  length 333.361;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_209;
// downstream 2.26 kva on CS
  phases CN;
  from R5_12_47_5_node_1063;
  to R5_12_47_5_node_1064;
  length 15.768;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_210;
// downstream 9710.22 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1063;
  to R5_12_47_5_node_1061;
  length 231.201;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_211;
// downstream 2.26 kva on CS
  phases CN;
  from R5_12_47_5_node_1061;
  to R5_12_47_5_node_1062;
  length 11.015;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_212;
// downstream 9707.96 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1061;
  to R5_12_47_5_node_1060;
  length 213.072;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_213;
// downstream 7.24 kva on AS
  phases AN;
  from R5_12_47_5_node_188;
  to R5_12_47_5_node_186;
  length 36.174;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_214;
// downstream 237.55 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_108;
  to R5_12_47_5_node_109;
  length 405.144;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_215;
// downstream 1474.46 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_488;
  to R5_12_47_5_node_484;
  length 399.343;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_216;
// downstream 12.37 kva on AS
  phases AN;
  from R5_12_47_5_node_238;
  to R5_12_47_5_node_222;
  length 259.317;
  configuration ID_167;
}
object overhead_line {
  name R5_12_47_5_ol_217;
// downstream 37.73 kva on CS
  phases CN;
  from R5_12_47_5_node_472;
  to R5_12_47_5_node_452;
  length 300.172;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_218;
// downstream 9707.96 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1060;
  to R5_12_47_5_node_1059;
  length 196.083;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_219;
// downstream 314.82 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_130;
  to R5_12_47_5_node_126;
  length 356.478;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_220;
// downstream 22.99 kva on CS
  phases CN;
  from R5_12_47_5_node_1059;
  to R5_12_47_5_node_1058;
  length 12.142;
  configuration ID_177;
}
object overhead_line {
  name R5_12_47_5_ol_221;
  phases ABCN;
  from R5_12_47_5_node_637;
  to R5_12_47_5_node_20;
  length 16.065;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_222;
// downstream 8677.58 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_998;
  to R5_12_47_5_node_996;
  length 397.429;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_223;
// downstream 231.91 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_109;
  to R5_12_47_5_node_114;
  length 392.069;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_224;
// downstream 19.71 kva on BS
  phases BN;
  from R5_12_47_5_node_405;
  to R5_12_47_5_node_410;
  length 230.605;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_225;
// downstream 105.49 kva on ACS
  phases ACN;
  from R5_12_47_5_node_615;
  to R5_12_47_5_node_613;
  length 29.371;
  configuration ID_176;
}
object overhead_line {
  name R5_12_47_5_ol_226;
// downstream 9684.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1059;
  to R5_12_47_5_node_1057;
  length 211.363;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_227;
// downstream 75.11 kva on CS
  phases CN;
  from R5_12_47_5_node_169;
  to R5_12_47_5_node_45;
  length 289.337;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_228;
// downstream 75.11 kva on CS
  phases CN;
  from R5_12_47_5_node_45;
  to R5_12_47_5_node_168;
  length 113.503;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_229;
// downstream 2961.85 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_635;
  to R5_12_47_5_node_629;
  length 429.877;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_230;
// downstream 7.48 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_25;
  to R5_12_47_5_node_1033;
  length 1169.276;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_231;
// downstream 9684.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1057;
  to R5_12_47_5_node_1056;
  length 198.544;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_232;
// downstream 9684.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1055;
  to R5_12_47_5_node_1054;
  length 416.769;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_233;
// downstream 148.32 kva on AS
  phases AN;
  from R5_12_47_5_node_196;
  to R5_12_47_5_node_193;
  length 482.860;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_234;
// downstream 966.13 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_253;
  to R5_12_47_5_node_252;
  length 409.163;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_235;
// downstream 239.81 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_119;
  to R5_12_47_5_node_108;
  length 347.188;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_236;
// downstream 7.82 kva on CS
  phases CN;
  from R5_12_47_5_node_44;
  to R5_12_47_5_node_163;
  length 376.897;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_237;
// downstream 62.72 kva on CS
  phases CN;
  from R5_12_47_5_node_168;
  to R5_12_47_5_node_165;
  length 531.741;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_238;
// downstream 18.82 kva on CS
  phases CN;
  from R5_12_47_5_node_165;
  to R5_12_47_5_node_164;
  length 57.880;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_239;
// downstream 16.33 kva on CS
  phases CN;
  from R5_12_47_5_node_173;
  to R5_12_47_5_node_175;
  length 589.861;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_240;
// downstream 9684.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1056;
  to R5_12_47_5_node_1055;
  length 211.060;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_241;
// downstream 5.64 kva on CS
  phases CN;
  from R5_12_47_5_node_48;
  to R5_12_47_5_node_47;
  length 12.434;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_242;
// downstream 1374.84 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_48;
  to R5_12_47_5_node_244;
  length 5.790;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_243;
// downstream 1380.48 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_480;
  to R5_12_47_5_node_48;
  length 201.487;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_244;
// downstream 40.31 kva on ACS
  phases ACN;
  from R5_12_47_5_node_579;
  to R5_12_47_5_node_570;
  length 501.842;
  configuration ID_172;
}
object overhead_line {
  name R5_12_47_5_ol_245;
// downstream 9684.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1054;
  to R5_12_47_5_node_1053;
  length 206.929;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_246;
  phases ABCN;
  from R5_12_47_5_node_839;
  to R5_12_47_5_node_836;
  length 11.982;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_247;
// downstream 9684.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1053;
  to R5_12_47_5_node_1052;
  length 178.871;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_248;
// downstream 131.55 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_663;
  to R5_12_47_5_node_49;
  length 143.001;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_249;
// downstream 129.02 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_49;
  to R5_12_47_5_node_690;
  length 91.800;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_250;
// downstream 9684.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1052;
  to R5_12_47_5_node_1046;
  length 203.224;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_251;
// downstream 2.26 kva on CS
  phases CN;
  from R5_12_47_5_node_1046;
  to R5_12_47_5_node_1045;
  length 8.666;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_252;
  phases CN;
  from R5_12_47_5_node_357;
  to R5_12_47_5_node_375;
  length 613.904;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_253;
  phases CN;
  from R5_12_47_5_node_346;
  to R5_12_47_5_node_357;
  length 690.208;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_254;
// downstream 9598.00 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1046;
  to R5_12_47_5_node_24;
  length 169.523;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_255;
  phases ABCN;
  from R5_12_47_5_node_118;
  to R5_12_47_5_node_54;
  length 407.086;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_256;
// downstream 9414.45 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_24;
  to R5_12_47_5_node_22;
  length 189.393;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_257;
// downstream 9414.45 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_22;
  to R5_12_47_5_node_23;
  length 186.076;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_258;
// downstream 98.45 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_23;
  to R5_12_47_5_node_40;
  length 8.945;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_259;
// downstream 9246.82 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_23;
  to R5_12_47_5_node_1043;
  length 193.832;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_260;
// downstream 2.26 kva on CS
  phases CN;
  from R5_12_47_5_node_1043;
  to R5_12_47_5_node_1042;
  length 10.237;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_261;
// downstream 7.48 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1033;
  to R5_12_47_5_node_1035;
  length 23.933;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_262;
// downstream 9244.57 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1043;
  to R5_12_47_5_node_1032;
  length 210.981;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_263;
// downstream 9244.57 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1032;
  to R5_12_47_5_node_1030;
  length 8.345;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_264;
// downstream 614.79 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_830;
  to R5_12_47_5_node_827;
  length 12.000;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_265;
// downstream 614.79 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_827;
  to R5_12_47_5_node_826;
  length 4.500;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_266;
// downstream 614.79 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_829;
  to R5_12_47_5_node_830;
  length 4.500;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_267;
// downstream 9172.87 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1030;
  to R5_12_47_5_node_1024;
  length 182.947;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_268;
// downstream 8986.85 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1024;
  to R5_12_47_5_node_1017;
  length 188.747;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_269;
// downstream 8986.85 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1017;
  to R5_12_47_5_node_1016;
  length 184.162;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_270;
// downstream 8986.85 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1016;
  to R5_12_47_5_node_1015;
  length 173.637;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_271;
  phases ABCN;
  from R5_12_47_5_node_667;
  to R5_12_47_5_node_666;
  length 10.001;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_272;
  phases ABCN;
  from R5_12_47_5_node_666;
  to R5_12_47_5_node_664;
  length 4.500;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_273;
  phases ABCN;
  from R5_12_47_5_node_665;
  to R5_12_47_5_node_667;
  length 4.500;
  configuration ID_186;
}
object overhead_line {
  name R5_12_47_5_ol_274;
// downstream 954.88 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_252;
  to R5_12_47_5_node_248;
  length 194.466;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_275;
// downstream 1368.53 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_247;
  to R5_12_47_5_node_246;
  length 189.702;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_276;
// downstream 1365.83 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_246;
  to R5_12_47_5_node_251;
  length 257.521;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_277;
// downstream 2.70 kva on BS
  phases BN;
  from R5_12_47_5_node_246;
  to R5_12_47_5_node_256;
  length 21.838;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_278;
// downstream 711.04 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_248;
  to R5_12_47_5_node_245;
  length 203.171;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_279;
// downstream 1380.48 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_481;
  to R5_12_47_5_node_480;
  length 250.092;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_280;
// downstream 1374.84 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_244;
  to R5_12_47_5_node_247;
  length 206.480;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_281;
// downstream 3098.56 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_636;
  to R5_12_47_5_node_635;
  length 155.398;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_282;
// downstream 4.04 kva on BS
  phases BN;
  from R5_12_47_5_node_635;
  to R5_12_47_5_node_627;
  length 12.528;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_283;
// downstream 613.93 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_245;
  to R5_12_47_5_node_243;
  length 207.305;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_284;
// downstream 7.74 kva on AS
  phases AN;
  from R5_12_47_5_node_208;
  to R5_12_47_5_node_206;
  length 14.359;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_285;
// downstream 174.13 kva on AS
  phases AN;
  from R5_12_47_5_node_208;
  to R5_12_47_5_node_205;
  length 9.669;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_286;
// downstream 181.87 kva on AS
  phases AN;
  from R5_12_47_5_node_212;
  to R5_12_47_5_node_208;
  length 142.132;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_287;
// downstream 8986.85 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1012;
  to R5_12_47_5_node_1010;
  length 214.590;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_288;
// downstream 9.55 kva on CS
  phases CN;
  from R5_12_47_5_node_1010;
  to R5_12_47_5_node_1011;
  length 13.618;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_289;
// downstream 8815.05 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1010;
  to R5_12_47_5_node_1007;
  length 203.948;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_290;
// downstream 19.22 kva on CS
  phases CN;
  from R5_12_47_5_node_1007;
  to R5_12_47_5_node_1008;
  length 8.989;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_291;
// downstream 8795.83 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1007;
  to R5_12_47_5_node_1004;
  length 199.063;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_292;
// downstream 8706.52 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1004;
  to R5_12_47_5_node_1003;
  length 203.033;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_293;
// downstream 18.53 kva on BS
  phases BN;
  from R5_12_47_5_node_1003;
  to R5_12_47_5_node_1002;
  length 11.275;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_294;
// downstream 8687.99 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1003;
  to R5_12_47_5_node_1001;
  length 196.583;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_295;
// downstream 10.41 kva on CS
  phases CN;
  from R5_12_47_5_node_1001;
  to R5_12_47_5_node_1000;
  length 8.115;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_296;
// downstream 13.19 kva on CS
  phases CN;
  from R5_12_47_5_node_554;
  to R5_12_47_5_node_560;
  length 275.868;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_297;
// downstream 13.19 kva on CS
  phases CN;
  from R5_12_47_5_node_560;
  to R5_12_47_5_node_559;
  length 16.025;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_298;
// downstream 8677.58 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1001;
  to R5_12_47_5_node_999;
  length 200.183;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_299;
// downstream 5.34 kva on CS
  phases CN;
  from R5_12_47_5_node_557;
  to R5_12_47_5_node_556;
  length 10.237;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_300;
// downstream 8677.58 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_999;
  to R5_12_47_5_node_998;
  length 201.988;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_301;
// downstream 18.54 kva on CS
  phases CN;
  from R5_12_47_5_node_555;
  to R5_12_47_5_node_552;
  length 185.738;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_302;
// downstream 12.49 kva on CS
  phases CN;
  from R5_12_47_5_node_555;
  to R5_12_47_5_node_553;
  length 12.742;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_303;
// downstream 18.54 kva on CS
  phases CN;
  from R5_12_47_5_node_552;
  to R5_12_47_5_node_550;
  length 7.974;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_304;
// downstream 13.19 kva on CS
  phases CN;
  from R5_12_47_5_node_550;
  to R5_12_47_5_node_554;
  length 9.345;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_305;
// downstream 14.74 kva on BS
  phases BN;
  from R5_12_47_5_node_813;
  to R5_12_47_5_node_815;
  length 15.123;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_306;
// downstream 14.74 kva on BS
  phases BN;
  from R5_12_47_5_node_811;
  to R5_12_47_5_node_813;
  length 215.660;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_307;
// downstream 11.38 kva on BS
  phases BN;
  from R5_12_47_5_node_811;
  to R5_12_47_5_node_814;
  length 18.035;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_308;
// downstream 26.12 kva on BS
  phases BN;
  from R5_12_47_5_node_808;
  to R5_12_47_5_node_811;
  length 207.217;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_309;
// downstream 9.94 kva on BS
  phases BN;
  from R5_12_47_5_node_808;
  to R5_12_47_5_node_812;
  length 15.941;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_310;
// downstream 36.06 kva on BS
  phases BN;
  from R5_12_47_5_node_807;
  to R5_12_47_5_node_808;
  length 206.433;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_311;
// downstream 10.36 kva on BS
  phases BN;
  from R5_12_47_5_node_807;
  to R5_12_47_5_node_810;
  length 18.557;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_312;
// downstream 46.42 kva on BS
  phases BN;
  from R5_12_47_5_node_805;
  to R5_12_47_5_node_807;
  length 206.594;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_313;
// downstream 12.23 kva on BS
  phases BN;
  from R5_12_47_5_node_805;
  to R5_12_47_5_node_809;
  length 15.769;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_314;
// downstream 58.65 kva on BS
  phases BN;
  from R5_12_47_5_node_803;
  to R5_12_47_5_node_805;
  length 218.311;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_315;
// downstream 71.16 kva on BS
  phases BN;
  from R5_12_47_5_node_802;
  to R5_12_47_5_node_803;
  length 177.641;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_316;
// downstream 12.51 kva on BS
  phases BN;
  from R5_12_47_5_node_803;
  to R5_12_47_5_node_806;
  length 15.241;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_317;
// downstream 71.16 kva on BS
  phases BN;
  from R5_12_47_5_node_801;
  to R5_12_47_5_node_802;
  length 10.346;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_318;
// downstream 81.35 kva on BS
  phases BN;
  from R5_12_47_5_node_799;
  to R5_12_47_5_node_801;
  length 155.088;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_319;
// downstream 12.28 kva on BS
  phases BN;
  from R5_12_47_5_node_799;
  to R5_12_47_5_node_800;
  length 14.249;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_320;
// downstream 192.52 kva on BS
  phases BN;
  from R5_12_47_5_node_798;
  to R5_12_47_5_node_797;
  length 54.750;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_321;
// downstream 192.52 kva on BS
  phases BN;
  from R5_12_47_5_node_996;
  to R5_12_47_5_node_997;
  length 9.790;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_322;
// downstream 9.20 kva on BS
  phases BN;
  from R5_12_47_5_node_794;
  to R5_12_47_5_node_790;
  length 17.889;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_323;
// downstream 166.89 kva on BS
  phases BN;
  from R5_12_47_5_node_794;
  to R5_12_47_5_node_793;
  length 199.834;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_324;
// downstream 14.25 kva on BS
  phases BN;
  from R5_12_47_5_node_793;
  to R5_12_47_5_node_789;
  length 14.962;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_325;
// downstream 152.64 kva on BS
  phases BN;
  from R5_12_47_5_node_793;
  to R5_12_47_5_node_792;
  length 203.404;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_326;
// downstream 15.77 kva on BS
  phases BN;
  from R5_12_47_5_node_792;
  to R5_12_47_5_node_786;
  length 16.357;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_327;
// downstream 136.86 kva on BS
  phases BN;
  from R5_12_47_5_node_792;
  to R5_12_47_5_node_791;
  length 205.101;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_328;
// downstream 13.53 kva on BS
  phases BN;
  from R5_12_47_5_node_791;
  to R5_12_47_5_node_782;
  length 13.308;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_329;
// downstream 123.33 kva on BS
  phases BN;
  from R5_12_47_5_node_791;
  to R5_12_47_5_node_788;
  length 204.125;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_330;
// downstream 12.64 kva on BS
  phases BN;
  from R5_12_47_5_node_788;
  to R5_12_47_5_node_781;
  length 17.682;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_331;
// downstream 110.69 kva on BS
  phases BN;
  from R5_12_47_5_node_788;
  to R5_12_47_5_node_787;
  length 200.857;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_332;
// downstream 98.68 kva on BS
  phases BN;
  from R5_12_47_5_node_787;
  to R5_12_47_5_node_785;
  length 183.368;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_333;
// downstream 12.01 kva on BS
  phases BN;
  from R5_12_47_5_node_787;
  to R5_12_47_5_node_780;
  length 19.233;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_334;
// downstream 93.63 kva on BS
  phases BN;
  from R5_12_47_5_node_784;
  to R5_12_47_5_node_799;
  length 152.776;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_335;
// downstream 98.68 kva on BS
  phases BN;
  from R5_12_47_5_node_785;
  to R5_12_47_5_node_784;
  length 10.991;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_336;
// downstream 8485.06 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_996;
  to R5_12_47_5_node_995;
  length 212.233;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_337;
// downstream 17.92 kva on CS
  phases CN;
  from R5_12_47_5_node_993;
  to R5_12_47_5_node_776;
  length 212.185;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_338;
// downstream 17.92 kva on CS
  phases CN;
  from R5_12_47_5_node_776;
  to R5_12_47_5_node_775;
  length 8.853;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_339;
// downstream 8413.27 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_995;
  to R5_12_47_5_node_990;
  length 189.470;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_340;
// downstream 8321.57 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_990;
  to R5_12_47_5_node_989;
  length 194.480;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_341;
// downstream 3.38 kva on CS
  phases CN;
  from R5_12_47_5_node_981;
  to R5_12_47_5_node_980;
  length 24.182;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_342;
// downstream 10.69 kva on CS
  phases CN;
  from R5_12_47_5_node_177;
  to R5_12_47_5_node_179;
  length 10.980;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_343;
// downstream 10.69 kva on CS
  phases CN;
  from R5_12_47_5_node_176;
  to R5_12_47_5_node_177;
  length 448.643;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_344;
// downstream 16.33 kva on CS
  phases CN;
  from R5_12_47_5_node_175;
  to R5_12_47_5_node_176;
  length 21.587;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_345;
// downstream 5.64 kva on CS
  phases CN;
  from R5_12_47_5_node_176;
  to R5_12_47_5_node_178;
  length 18.426;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_346;
// downstream 8318.19 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_981;
  to R5_12_47_5_node_976;
  length 113.290;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_347;
// downstream 8318.19 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_976;
  to R5_12_47_5_node_959;
  length 163.580;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_348;
// downstream 6258.18 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_959;
  to R5_12_47_5_node_941;
  length 178.429;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_349;
// downstream 6148.51 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_941;
  to R5_12_47_5_node_934;
  length 170.857;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_350;
// downstream 16.33 kva on CS
  phases CN;
  from R5_12_47_5_node_171;
  to R5_12_47_5_node_173;
  length 69.343;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_351;
// downstream 43.89 kva on CS
  phases CN;
  from R5_12_47_5_node_170;
  to R5_12_47_5_node_171;
  length 13.220;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_352;
// downstream 6022.47 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_934;
  to R5_12_47_5_node_929;
  length 188.633;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_353;
// downstream 75.11 kva on CS
  phases CN;
  from R5_12_47_5_node_345;
  to R5_12_47_5_node_46;
  length 11.865;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_354;
// downstream 43.89 kva on CS
  phases CN;
  from R5_12_47_5_node_165;
  to R5_12_47_5_node_166;
  length 6.800;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_355;
// downstream 11.00 kva on CS
  phases CN;
  from R5_12_47_5_node_164;
  to R5_12_47_5_node_43;
  length 7.991;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_356;
  phases ABCN;
  from R5_12_47_5_node_336;
  to R5_12_47_5_node_333;
  length 221.881;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_357;
// downstream 5.29 kva on BS
  phases BN;
  from R5_12_47_5_node_336;
  to R5_12_47_5_node_331;
  length 15.085;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_358;
// downstream 5.29 kva on BS
  phases ABCN;
  from R5_12_47_5_node_335;
  to R5_12_47_5_node_336;
  length 266.311;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_359;
  phases ABCN;
  from R5_12_47_5_node_334;
  to R5_12_47_5_node_326;
  length 30.766;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_360;
  phases ABCN;
  from R5_12_47_5_node_333;
  to R5_12_47_5_node_334;
  length 26.610;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_361;
// downstream 7.82 kva on CS
  phases CN;
  from R5_12_47_5_node_163;
  to R5_12_47_5_node_162;
  length 12.226;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_362;
// downstream 58.19 kva on CS
  phases CN;
  from R5_12_47_5_node_323;
  to R5_12_47_5_node_330;
  length 11.286;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_363;
// downstream 58.19 kva on CS
  phases CN;
  from R5_12_47_5_node_330;
  to R5_12_47_5_node_329;
  length 37.992;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_364;
// downstream 58.19 kva on CS
  phases CN;
  from R5_12_47_5_node_329;
  to R5_12_47_5_node_328;
  length 246.666;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_365;
// downstream 14.60 kva on CS
  phases CN;
  from R5_12_47_5_node_328;
  to R5_12_47_5_node_322;
  length 12.502;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_366;
// downstream 75.11 kva on CS
  phases CN;
  from R5_12_47_5_node_325;
  to R5_12_47_5_node_345;
  length 144.435;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_367;
// downstream 6022.47 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_929;
  to R5_12_47_5_node_922;
  length 194.256;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_368;
  phases ABCN;
  from R5_12_47_5_node_320;
  to R5_12_47_5_node_1098;
  length 10.093;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_369;
// downstream 43.59 kva on CS
  phases CN;
  from R5_12_47_5_node_328;
  to R5_12_47_5_node_319;
  length 133.705;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_370;
// downstream 58.19 kva on CS
  phases CN;
  from R5_12_47_5_node_318;
  to R5_12_47_5_node_323;
  length 144.922;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_371;
// downstream 43.59 kva on CS
  phases CN;
  from R5_12_47_5_node_319;
  to R5_12_47_5_node_317;
  length 45.739;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_372;
// downstream 8.02 kva on CS
  phases CN;
  from R5_12_47_5_node_317;
  to R5_12_47_5_node_316;
  length 12.932;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_373;
// downstream 6022.47 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_922;
  to R5_12_47_5_node_910;
  length 180.990;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_374;
// downstream 75.11 kva on CS
  phases CN;
  from R5_12_47_5_node_309;
  to R5_12_47_5_node_325;
  length 206.654;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_375;
// downstream 8.76 kva on CS
  phases CN;
  from R5_12_47_5_node_309;
  to R5_12_47_5_node_313;
  length 13.588;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_376;
// downstream 8.75 kva on CS
  phases CN;
  from R5_12_47_5_node_157;
  to R5_12_47_5_node_158;
  length 16.314;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_377;
// downstream 35.36 kva on CS
  phases ABCN;
  from R5_12_47_5_node_307;
  to R5_12_47_5_node_320;
  length 287.570;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_378;
// downstream 10.90 kva on AS
  phases AN;
  from R5_12_47_5_node_307;
  to R5_12_47_5_node_308;
  length 12.269;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_379;
// downstream 58.19 kva on CS
  phases CN;
  from R5_12_47_5_node_305;
  to R5_12_47_5_node_318;
  length 219.503;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_380;
// downstream 15.73 kva on CS
  phases CN;
  from R5_12_47_5_node_305;
  to R5_12_47_5_node_306;
  length 13.099;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_381;
// downstream 5365.75 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_910;
  to R5_12_47_5_node_885;
  length 169.620;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_382;
// downstream 35.57 kva on CS
  phases CN;
  from R5_12_47_5_node_317;
  to R5_12_47_5_node_303;
  length 191.553;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_383;
// downstream 6.64 kva on CS
  phases CN;
  from R5_12_47_5_node_303;
  to R5_12_47_5_node_304;
  length 15.858;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_384;
// downstream 2.26 kva on CS
  phases CN;
  from R5_12_47_5_node_157;
  to R5_12_47_5_node_152;
  length 113.161;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_385;
// downstream 2.26 kva on CS
  phases CN;
  from R5_12_47_5_node_152;
  to R5_12_47_5_node_153;
  length 16.404;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_386;
// downstream 83.87 kva on CS
  phases CN;
  from R5_12_47_5_node_302;
  to R5_12_47_5_node_309;
  length 213.484;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_387;
// downstream 113.90 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_713;
  to R5_12_47_5_node_714;
  length 11.433;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_388;
// downstream 4098.98 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_878;
  to R5_12_47_5_node_879;
  length 6.474;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_389;
// downstream 1.32 kva on C
  phases CN;
  from R5_12_47_5_node_879;
  to R5_12_47_5_node_876;
  length 13.467;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_390;
// downstream 3955.00 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_879;
  to R5_12_47_5_node_712;
  length 271.826;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_391;
// downstream 3711.01 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_712;
  to R5_12_47_5_node_713;
  length 129.879;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_392;
// downstream 11.28 kva on C
  phases CN;
  from R5_12_47_5_node_712;
  to R5_12_47_5_node_711;
  length 17.403;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_393;
// downstream 5365.75 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_885;
  to R5_12_47_5_node_873;
  length 130.161;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_394;
// downstream 4098.98 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_873;
  to R5_12_47_5_node_874;
  length 8.195;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_395;
// downstream 46.26 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_301;
  to R5_12_47_5_node_307;
  length 235.960;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_396;
// downstream 73.92 kva on CS
  phases CN;
  from R5_12_47_5_node_299;
  to R5_12_47_5_node_305;
  length 203.307;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_397;
// downstream 28.93 kva on CS
  phases CN;
  from R5_12_47_5_node_303;
  to R5_12_47_5_node_298;
  length 211.757;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_398;
// downstream 12.87 kva on CS
  phases CN;
  from R5_12_47_5_node_298;
  to R5_12_47_5_node_300;
  length 17.367;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_399;
// downstream 1.93 kva on BS
  phases BN;
  from R5_12_47_5_node_710;
  to R5_12_47_5_node_708;
  length 16.785;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_400;
// downstream 18.50 kva on BS
  phases BN;
  from R5_12_47_5_node_709;
  to R5_12_47_5_node_707;
  length 15.426;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_401;
// downstream 83.87 kva on CS
  phases CN;
  from R5_12_47_5_node_295;
  to R5_12_47_5_node_302;
  length 204.633;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_402;
// downstream 5.84 kva on CS
  phases CN;
  from R5_12_47_5_node_295;
  to R5_12_47_5_node_292;
  length 17.698;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_403;
// downstream 1266.77 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_873;
  to R5_12_47_5_node_862;
  length 161.714;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_404;
// downstream 46.26 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_289;
  to R5_12_47_5_node_301;
  length 206.613;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_405;
// downstream 73.92 kva on CS
  phases CN;
  from R5_12_47_5_node_287;
  to R5_12_47_5_node_299;
  length 198.818;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_406;
// downstream 5.09 kva on CS
  phases CN;
  from R5_12_47_5_node_287;
  to R5_12_47_5_node_291;
  length 14.971;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_407;
// downstream 16.06 kva on CS
  phases CN;
  from R5_12_47_5_node_298;
  to R5_12_47_5_node_286;
  length 186.376;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_408;
// downstream 16.06 kva on CS
  phases CN;
  from R5_12_47_5_node_286;
  to R5_12_47_5_node_290;
  length 15.727;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_409;
// downstream 1.93 kva on BS
  phases BN;
  from R5_12_47_5_node_701;
  to R5_12_47_5_node_710;
  length 195.956;
  configuration ID_180;
}
object overhead_line {
  name R5_12_47_5_ol_410;
// downstream 5.62 kva on BS
  phases BN;
  from R5_12_47_5_node_701;
  to R5_12_47_5_node_699;
  length 15.328;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_411;
  phases CN;
  from R5_12_47_5_node_700;
  to R5_12_47_5_node_705;
  length 95.908;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_412;
// downstream 18.46 kva on CS
  phases CN;
  from R5_12_47_5_node_700;
  to R5_12_47_5_node_702;
  length 14.964;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_413;
// downstream 18.50 kva on BS
  phases BN;
  from R5_12_47_5_node_698;
  to R5_12_47_5_node_709;
  length 227.222;
  configuration ID_181;
}
object overhead_line {
  name R5_12_47_5_ol_414;
// downstream 89.71 kva on CS
  phases CN;
  from R5_12_47_5_node_282;
  to R5_12_47_5_node_295;
  length 195.936;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_415;
// downstream 7.48 kva on CS
  phases CN;
  from R5_12_47_5_node_282;
  to R5_12_47_5_node_283;
  length 19.221;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_416;
// downstream 34.26 kva on BS
  phases BN;
  from R5_12_47_5_node_683;
  to R5_12_47_5_node_693;
  length 97.436;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_417;
// downstream 34.26 kva on BS
  phases BN;
  from R5_12_47_5_node_693;
  to R5_12_47_5_node_691;
  length 16.149;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_418;
// downstream 2.53 kva on AS
  phases AN;
  from R5_12_47_5_node_49;
  to R5_12_47_5_node_689;
  length 17.376;
  configuration ID_178;
}
object overhead_line {
  name R5_12_47_5_ol_419;
// downstream 46.26 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_279;
  to R5_12_47_5_node_289;
  length 196.351;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_420;
// downstream 25.33 kva on CS
  phases CN;
  from R5_12_47_5_node_676;
  to R5_12_47_5_node_688;
  length 153.451;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_421;
// downstream 2789.36 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_658;
  to R5_12_47_5_node_656;
  length 92.379;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_422;
// downstream 18.50 kva on BS
  phases BN;
  from R5_12_47_5_node_687;
  to R5_12_47_5_node_698;
  length 189.116;
  configuration ID_181;
}
object overhead_line {
  name R5_12_47_5_ol_423;
// downstream 26.92 kva on BS
  phases BN;
  from R5_12_47_5_node_687;
  to R5_12_47_5_node_684;
  length 17.748;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_424;
// downstream 7.54 kva on BS
  phases BN;
  from R5_12_47_5_node_685;
  to R5_12_47_5_node_701;
  length 201.214;
  configuration ID_180;
}
object overhead_line {
  name R5_12_47_5_ol_425;
// downstream 117.84 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_844;
  to R5_12_47_5_node_842;
  length 170.921;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_426;
// downstream 117.84 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_842;
  to R5_12_47_5_node_845;
  length 11.178;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_427;
// downstream 144.28 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_849;
  to R5_12_47_5_node_843;
  length 165.402;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_428;
// downstream 79.01 kva on CS
  phases CN;
  from R5_12_47_5_node_276;
  to R5_12_47_5_node_287;
  length 260.099;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_429;
// downstream 97.11 kva on CS
  phases CN;
  from R5_12_47_5_node_264;
  to R5_12_47_5_node_276;
  length 190.526;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_430;
// downstream 10.59 kva on CS
  phases CN;
  from R5_12_47_5_node_274;
  to R5_12_47_5_node_275;
  length 133.197;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_431;
// downstream 18.10 kva on CS
  phases CN;
  from R5_12_47_5_node_276;
  to R5_12_47_5_node_274;
  length 45.224;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_432;
// downstream 7.52 kva on CS
  phases CN;
  from R5_12_47_5_node_274;
  to R5_12_47_5_node_271;
  length 17.989;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_433;
// downstream 10.59 kva on CS
  phases CN;
  from R5_12_47_5_node_275;
  to R5_12_47_5_node_273;
  length 121.811;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_434;
// downstream 10.59 kva on CS
  phases CN;
  from R5_12_47_5_node_273;
  to R5_12_47_5_node_270;
  length 13.842;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_435;
// downstream 34.26 kva on BS
  phases BN;
  from R5_12_47_5_node_681;
  to R5_12_47_5_node_683;
  length 19.077;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_436;
// downstream 34.75 kva on BS
  phases BN;
  from R5_12_47_5_node_681;
  to R5_12_47_5_node_680;
  length 16.786;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_437;
// downstream 97.19 kva on CS
  phases CN;
  from R5_12_47_5_node_269;
  to R5_12_47_5_node_282;
  length 201.871;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_438;
// downstream 9.17 kva on CS
  phases CN;
  from R5_12_47_5_node_269;
  to R5_12_47_5_node_277;
  length 16.299;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_439;
// downstream 45.42 kva on BS
  phases BN;
  from R5_12_47_5_node_678;
  to R5_12_47_5_node_687;
  length 92.524;
  configuration ID_181;
}
object overhead_line {
  name R5_12_47_5_ol_440;
// downstream 45.42 kva on BS
  phases BN;
  from R5_12_47_5_node_668;
  to R5_12_47_5_node_678;
  length 108.730;
  configuration ID_181;
}
object overhead_line {
  name R5_12_47_5_ol_441;
// downstream 69.01 kva on BS
  phases BN;
  from R5_12_47_5_node_674;
  to R5_12_47_5_node_681;
  length 92.187;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_442;
// downstream 55.31 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_674;
  to R5_12_47_5_node_672;
  length 10.297;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_443;
// downstream 25.33 kva on CS
  phases CN;
  from R5_12_47_5_node_671;
  to R5_12_47_5_node_676;
  length 9.961;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_444;
// downstream 16.77 kva on CS
  phases CN;
  from R5_12_47_5_node_671;
  to R5_12_47_5_node_673;
  length 15.383;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_445;
// downstream 26.44 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_843;
  to R5_12_47_5_node_828;
  length 98.472;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_446;
// downstream 22.19 kva on BS
  phases BN;
  from R5_12_47_5_node_670;
  to R5_12_47_5_node_685;
  length 202.147;
  configuration ID_180;
}
object overhead_line {
  name R5_12_47_5_ol_447;
// downstream 39.42 kva on BS
  phases BN;
  from R5_12_47_5_node_647;
  to R5_12_47_5_node_670;
  length 80.508;
  configuration ID_180;
}
object overhead_line {
  name R5_12_47_5_ol_448;
// downstream 46.26 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_265;
  to R5_12_47_5_node_279;
  length 199.232;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_449;
// downstream 155.21 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_638;
  to R5_12_47_5_node_663;
  length 126.804;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_450;
// downstream 45.42 kva on BS
  phases BN;
  from R5_12_47_5_node_652;
  to R5_12_47_5_node_668;
  length 86.799;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_451;
// downstream 42.10 kva on CS
  phases CN;
  from R5_12_47_5_node_661;
  to R5_12_47_5_node_671;
  length 23.949;
  configuration ID_163;
}
object overhead_line {
  name R5_12_47_5_ol_452;
// downstream 42.10 kva on CS
  phases CN;
  from R5_12_47_5_node_655;
  to R5_12_47_5_node_661;
  length 85.372;
  configuration ID_190;
}
object overhead_line {
  name R5_12_47_5_ol_453;
// downstream 38.69 kva on CS
  phases CN;
  from R5_12_47_5_node_654;
  to R5_12_47_5_node_10;
  length 78.275;
  configuration ID_190;
}
object overhead_line {
  name R5_12_47_5_ol_454;
// downstream 23.66 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_663;
  to R5_12_47_5_node_660;
  length 86.831;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_455;
// downstream 23.66 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_660;
  to R5_12_47_5_node_662;
  length 10.880;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_456;
// downstream 2789.36 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_659;
  to R5_12_47_5_node_658;
  length 16.092;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_457;
// downstream 2789.36 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_657;
  to R5_12_47_5_node_659;
  length 13.769;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_458;
// downstream 106.36 kva on CS
  phases CN;
  from R5_12_47_5_node_263;
  to R5_12_47_5_node_269;
  length 180.006;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_459;
// downstream 106.36 kva on CS
  phases CN;
  from R5_12_47_5_node_259;
  to R5_12_47_5_node_263;
  length 51.975;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_460;
// downstream 11.33 kva on AS
  phases AN;
  from R5_12_47_5_node_502;
  to R5_12_47_5_node_504;
  length 19.138;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_461;
// downstream 97.11 kva on CS
  phases CN;
  from R5_12_47_5_node_262;
  to R5_12_47_5_node_264;
  length 11.121;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_462;
// downstream 97.11 kva on CS
  phases CN;
  from R5_12_47_5_node_260;
  to R5_12_47_5_node_262;
  length 25.532;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_463;
// downstream 2620.68 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_502;
  to R5_12_47_5_node_499;
  length 188.466;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_464;
// downstream 2746.83 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_498;
  to R5_12_47_5_node_502;
  length 209.782;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_465;
// downstream 2610.19 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_499;
  to R5_12_47_5_node_496;
  length 197.351;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_466;
// downstream 17.05 kva on CS
  phases CN;
  from R5_12_47_5_node_496;
  to R5_12_47_5_node_492;
  length 8.768;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_467;
// downstream 14.63 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_650;
  to R5_12_47_5_node_648;
  length 11.483;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_468;
// downstream 2563.90 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_493;
  to R5_12_47_5_node_491;
  length 214.646;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_469;
// downstream 70.33 kva on BS
  phases BN;
  from R5_12_47_5_node_491;
  to R5_12_47_5_node_486;
  length 12.450;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_470;
// downstream 2493.57 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_491;
  to R5_12_47_5_node_490;
  length 124.897;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_471;
// downstream 43.17 kva on CS
  phases CN;
  from R5_12_47_5_node_490;
  to R5_12_47_5_node_482;
  length 7.854;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_472;
// downstream 1810.25 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_490;
  to R5_12_47_5_node_489;
  length 215.057;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_473;
// downstream 3532.40 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_646;
  to R5_12_47_5_node_645;
  length 181.303;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_474;
// downstream 124.31 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_645;
  to R5_12_47_5_node_651;
  length 5.456;
  configuration ID_189;
}
object overhead_line {
  name R5_12_47_5_ol_475;
// downstream 3408.09 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_645;
  to R5_12_47_5_node_643;
  length 153.060;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_476;
// downstream 77.10 kva on BCS
  phases BCN;
  from R5_12_47_5_node_643;
  to R5_12_47_5_node_634;
  length 12.101;
  configuration ID_193;
}
object overhead_line {
  name R5_12_47_5_ol_477;
// downstream 10.49 kva on CS
  phases CN;
  from R5_12_47_5_node_499;
  to R5_12_47_5_node_501;
  length 16.911;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_478;
// downstream 3186.08 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_641;
  to R5_12_47_5_node_642;
  length 7.310;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_479;
// downstream 105.49 kva on ACS
  phases ACN;
  from R5_12_47_5_node_641;
  to R5_12_47_5_node_620;
  length 12.456;
  configuration ID_176;
}
object overhead_line {
  name R5_12_47_5_ol_480;
  phases ABCN;
  from R5_12_47_5_node_484;
  to R5_12_47_5_node_479;
  length 13.292;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_481;
// downstream 3291.56 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_640;
  to R5_12_47_5_node_641;
  length 110.344;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_482;
// downstream 3330.98 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_643;
  to R5_12_47_5_node_640;
  length 193.933;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_483;
// downstream 1474.46 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_484;
  to R5_12_47_5_node_483;
  length 156.767;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_484;
// downstream 1.13 kva on CS
  phases CN;
  from R5_12_47_5_node_483;
  to R5_12_47_5_node_487;
  length 15.323;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_485;
// downstream 3140.66 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_642;
  to R5_12_47_5_node_637;
  length 208.175;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_486;
// downstream 4.49 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_632;
  to R5_12_47_5_node_626;
  length 12.559;
  configuration ID_174;
}
object overhead_line {
  name R5_12_47_5_ol_487;
// downstream 10.15 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_632;
  to R5_12_47_5_node_624;
  length 9.452;
  configuration ID_174;
}
object overhead_line {
  name R5_12_47_5_ol_488;
// downstream 971.29 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_255;
  to R5_12_47_5_node_253;
  length 193.145;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_489;
// downstream 11.26 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_252;
  to R5_12_47_5_node_257;
  length 12.975;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_490;
// downstream 46.26 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_251;
  to R5_12_47_5_node_261;
  length 11.245;
  configuration ID_192;
}
object overhead_line {
  name R5_12_47_5_ol_491;
// downstream 1473.33 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_483;
  to R5_12_47_5_node_481;
  length 152.750;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_492;
// downstream 1319.57 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_251;
  to R5_12_47_5_node_250;
  length 136.807;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_493;
// downstream 1028.91 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_250;
  to R5_12_47_5_node_255;
  length 214.184;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_494;
// downstream 207.87 kva on AS
  phases AN;
  from R5_12_47_5_node_250;
  to R5_12_47_5_node_240;
  length 13.615;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_495;
// downstream 3140.66 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_637;
  to R5_12_47_5_node_636;
  length 151.181;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_496;
// downstream 11.96 kva on AS
  phases AN;
  from R5_12_47_5_node_633;
  to R5_12_47_5_node_625;
  length 16.670;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_497;
// downstream 2789.36 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_630;
  to R5_12_47_5_node_657;
  length 156.115;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_498;
// downstream 2789.36 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_631;
  to R5_12_47_5_node_630;
  length 17.236;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_499;
// downstream 5.32 kva on CS
  phases CN;
  from R5_12_47_5_node_629;
  to R5_12_47_5_node_622;
  length 19.842;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_500;
// downstream 2956.53 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_629;
  to R5_12_47_5_node_628;
  length 170.230;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_501;
// downstream 2956.53 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_628;
  to R5_12_47_5_node_633;
  length 149.312;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_502;
  phases ABCN;
  from R5_12_47_5_node_628;
  to R5_12_47_5_node_623;
  length 11.694;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_503;
// downstream 606.87 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_243;
  to R5_12_47_5_node_241;
  length 236.735;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_504;
// downstream 606.87 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_241;
  to R5_12_47_5_node_239;
  length 189.044;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_505;
// downstream 489.08 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_239;
  to R5_12_47_5_node_134;
  length 203.381;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_506;
// downstream 418.03 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_134;
  to R5_12_47_5_node_133;
  length 199.689;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_507;
// downstream 381.31 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_133;
  to R5_12_47_5_node_132;
  length 11.390;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_508;
// downstream 11.68 kva on BS
  phases BN;
  from R5_12_47_5_node_131;
  to R5_12_47_5_node_135;
  length 14.871;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_509;
// downstream 362.27 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_131;
  to R5_12_47_5_node_130;
  length 94.131;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_510;
// downstream 77.10 kva on BCS
  phases BCN;
  from R5_12_47_5_node_619;
  to R5_12_47_5_node_618;
  length 7.404;
  configuration ID_193;
}
object overhead_line {
  name R5_12_47_5_ol_511;
// downstream 13.22 kva on CS
  phases CN;
  from R5_12_47_5_node_126;
  to R5_12_47_5_node_129;
  length 14.471;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_512;
// downstream 287.08 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_126;
  to R5_12_47_5_node_125;
  length 195.756;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_513;
// downstream 42.53 kva on ACS
  phases ACN;
  from R5_12_47_5_node_494;
  to R5_12_47_5_node_617;
  length 110.162;
  configuration ID_175;
}
object overhead_line {
  name R5_12_47_5_ol_514;
// downstream 13.79 kva on AS
  phases AN;
  from R5_12_47_5_node_617;
  to R5_12_47_5_node_477;
  length 18.805;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_515;
// downstream 279.33 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_125;
  to R5_12_47_5_node_123;
  length 210.674;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_516;
// downstream 9.03 kva on CS
  phases CN;
  from R5_12_47_5_node_123;
  to R5_12_47_5_node_124;
  length 19.863;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_517;
// downstream 6.98 kva on CS
  phases CN;
  from R5_12_47_5_node_476;
  to R5_12_47_5_node_473;
  length 14.674;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_518;
// downstream 270.30 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_123;
  to R5_12_47_5_node_121;
  length 189.833;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_519;
// downstream 239.81 kva on ACS
  phases ABCN;
  from R5_12_47_5_node_121;
  to R5_12_47_5_node_119;
  length 213.872;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_520;
// downstream 6.31 kva on AS
  phases AN;
  from R5_12_47_5_node_236;
  to R5_12_47_5_node_233;
  length 95.264;
  configuration ID_167;
}
object overhead_line {
  name R5_12_47_5_ol_521;
// downstream 6.31 kva on AS
  phases AN;
  from R5_12_47_5_node_233;
  to R5_12_47_5_node_230;
  length 13.313;
  configuration ID_171;
}
object overhead_line {
  name R5_12_47_5_ol_522;
// downstream 5.16 kva on AS
  phases AN;
  from R5_12_47_5_node_235;
  to R5_12_47_5_node_232;
  length 79.686;
  configuration ID_167;
}
object overhead_line {
  name R5_12_47_5_ol_523;
// downstream 5.16 kva on AS
  phases AN;
  from R5_12_47_5_node_232;
  to R5_12_47_5_node_226;
  length 11.994;
  configuration ID_171;
}
object overhead_line {
  name R5_12_47_5_ol_524;
  phases ABCN;
  from R5_12_47_5_node_115;
  to R5_12_47_5_node_118;
  length 191.633;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_525;
// downstream 0.90 kva on CS
  phases CN;
  from R5_12_47_5_node_115;
  to R5_12_47_5_node_117;
  length 11.440;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_526;
// downstream 0.90 kva on CS
  phases ABCN;
  from R5_12_47_5_node_114;
  to R5_12_47_5_node_115;
  length 8.270;
  configuration ID_155;
}
object overhead_line {
  name R5_12_47_5_ol_527;
// downstream 205.76 kva on AS
  phases AN;
  from R5_12_47_5_node_114;
  to R5_12_47_5_node_110;
  length 4.576;
  configuration ID_167;
}
object overhead_line {
  name R5_12_47_5_ol_528;
// downstream 4.49 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_824;
  to R5_12_47_5_node_823;
  length 13.233;
  configuration ID_159;
}
object overhead_line {
  name R5_12_47_5_ol_529;
// downstream 4.49 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_626;
  to R5_12_47_5_node_824;
  length 147.277;
  configuration ID_174;
}
object overhead_line {
  name R5_12_47_5_ol_530;
// downstream 207.87 kva on AS
  phases AN;
  from R5_12_47_5_node_231;
  to R5_12_47_5_node_229;
  length 7.028;
  configuration ID_170;
}
object overhead_line {
  name R5_12_47_5_ol_531;
// downstream 7.06 kva on CS
  phases CN;
  from R5_12_47_5_node_237;
  to R5_12_47_5_node_227;
  length 140.572;
  configuration ID_190;
}
object overhead_line {
  name R5_12_47_5_ol_532;
// downstream 7.06 kva on CS
  phases CN;
  from R5_12_47_5_node_227;
  to R5_12_47_5_node_228;
  length 15.438;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_533;
// downstream 5.64 kva on CS
  phases CN;
  from R5_12_47_5_node_109;
  to R5_12_47_5_node_112;
  length 11.892;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_534;
// downstream 2.26 kva on CS
  phases CN;
  from R5_12_47_5_node_108;
  to R5_12_47_5_node_111;
  length 15.759;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_535;
// downstream 12.82 kva on AS
  phases AN;
  from R5_12_47_5_node_127;
  to R5_12_47_5_node_106;
  length 124.468;
  configuration ID_167;
}
object overhead_line {
  name R5_12_47_5_ol_536;
// downstream 12.82 kva on AS
  phases AN;
  from R5_12_47_5_node_106;
  to R5_12_47_5_node_107;
  length 11.985;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_537;
// downstream 11.43 kva on BS
  phases BN;
  from R5_12_47_5_node_234;
  to R5_12_47_5_node_225;
  length 88.322;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_538;
// downstream 7.36 kva on BS
  phases BN;
  from R5_12_47_5_node_128;
  to R5_12_47_5_node_102;
  length 84.990;
  configuration ID_169;
}
object overhead_line {
  name R5_12_47_5_ol_539;
// downstream 14.51 kva on AS
  phases AN;
  from R5_12_47_5_node_122;
  to R5_12_47_5_node_104;
  length 101.055;
  configuration ID_167;
}
object overhead_line {
  name R5_12_47_5_ol_540;
// downstream 55.23 kva on BS
  phases BN;
  from R5_12_47_5_node_475;
  to R5_12_47_5_node_470;
  length 100.141;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_541;
// downstream 40.34 kva on BS
  phases BN;
  from R5_12_47_5_node_466;
  to R5_12_47_5_node_469;
  length 13.449;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_542;
// downstream 335.79 kva on BS
  phases BN;
  from R5_12_47_5_node_478;
  to R5_12_47_5_node_464;
  length 216.330;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_543;
// downstream 40.34 kva on BS
  phases BN;
  from R5_12_47_5_node_464;
  to R5_12_47_5_node_465;
  length 10.135;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_544;
// downstream 107.84 kva on BS
  phases BN;
  from R5_12_47_5_node_463;
  to R5_12_47_5_node_461;
  length 166.322;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_545;
// downstream 12.96 kva on BS
  phases BN;
  from R5_12_47_5_node_461;
  to R5_12_47_5_node_468;
  length 10.702;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_546;
// downstream 93.97 kva on ACS
  phases ACN;
  from R5_12_47_5_node_616;
  to R5_12_47_5_node_614;
  length 183.751;
  configuration ID_172;
}
object overhead_line {
  name R5_12_47_5_ol_547;
// downstream 19.56 kva on AS
  phases AN;
  from R5_12_47_5_node_614;
  to R5_12_47_5_node_610;
  length 7.060;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_548;
// downstream 45.36 kva on BS
  phases BN;
  from R5_12_47_5_node_461;
  to R5_12_47_5_node_460;
  length 215.054;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_549;
// downstream 13.26 kva on BS
  phases BN;
  from R5_12_47_5_node_460;
  to R5_12_47_5_node_467;
  length 15.835;
  configuration ID_160;
}
object overhead_line {
  name R5_12_47_5_ol_550;
// downstream 49.34 kva on BCS
  phases BCN;
  from R5_12_47_5_node_612;
  to R5_12_47_5_node_609;
  length 15.207;
  configuration ID_194;
}
object overhead_line {
  name R5_12_47_5_ol_551;
// downstream 77.10 kva on BCS
  phases BCN;
  from R5_12_47_5_node_618;
  to R5_12_47_5_node_612;
  length 190.026;
  configuration ID_193;
}
object overhead_line {
  name R5_12_47_5_ol_552;
// downstream 32.11 kva on BS
  phases BN;
  from R5_12_47_5_node_460;
  to R5_12_47_5_node_462;
  length 178.965;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_553;
// downstream 27.77 kva on BS
  phases BN;
  from R5_12_47_5_node_612;
  to R5_12_47_5_node_611;
  length 11.763;
  configuration ID_156;
}
object overhead_line {
  name R5_12_47_5_ol_554;
// downstream 27.75 kva on ACS
  phases ACN;
  from R5_12_47_5_node_613;
  to R5_12_47_5_node_606;
  length 16.194;
  configuration ID_179;
}
object overhead_line {
  name R5_12_47_5_ol_555;
// downstream 5.35 kva on CS
  phases CN;
  from R5_12_47_5_node_608;
  to R5_12_47_5_node_605;
  length 11.797;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_556;
// downstream 28.74 kva on ACS
  phases ACN;
  from R5_12_47_5_node_617;
  to R5_12_47_5_node_607;
  length 181.961;
  configuration ID_175;
}
object overhead_line {
  name R5_12_47_5_ol_557;
// downstream 6.03 kva on CS
  phases CN;
  from R5_12_47_5_node_607;
  to R5_12_47_5_node_457;
  length 18.090;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_558;
// downstream 10.07 kva on CS
  phases CN;
  from R5_12_47_5_node_476;
  to R5_12_47_5_node_458;
  length 189.133;
  configuration ID_162;
}
object overhead_line {
  name R5_12_47_5_ol_559;
// downstream 10.07 kva on CS
  phases CN;
  from R5_12_47_5_node_458;
  to R5_12_47_5_node_456;
  length 14.873;
  configuration ID_161;
}
object overhead_line {
  name R5_12_47_5_ol_560;
// downstream 12.37 kva on AS
  phases AN;
  from R5_12_47_5_node_222;
  to R5_12_47_5_node_224;
  length 16.940;
  configuration ID_168;
}
object overhead_line {
  name R5_12_47_5_ol_561;
// downstream 5.16 kva on AS
  phases AN;
  from R5_12_47_5_node_226;
  to R5_12_47_5_node_221;
  length 179.215;
  configuration ID_171;
}
object overhead_line {
  name R5_12_47_5_ol_562;
// downstream 5.16 kva on AS
  phases AN;
  from R5_12_47_5_node_221;
  to R5_12_47_5_node_223;
  length 10.891;
  configuration ID_168;
}
object underground_line {
  name R5_12_47_5_ul_1;
// downstream 31.45 kva on CS
  phases CN;
  from R5_12_47_5_node_9;
  to R5_12_47_5_node_6;
  length 295.132;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_2;
// downstream 10.70 kva on AS
  phases AN;
  from R5_12_47_5_node_988;
  to R5_12_47_5_node_987;
  length 346.766;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_3;
// downstream 105.93 kva on AS
  phases AN;
  from R5_12_47_5_node_974;
  to R5_12_47_5_node_947;
  length 1094.639;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_4;
// downstream 43.16 kva on CS
  phases CN;
  from R5_12_47_5_node_916;
  to R5_12_47_5_node_901;
  length 377.637;
  configuration ID_164;
}
object underground_line {
  name R5_12_47_5_ul_5;
// downstream 43.16 kva on CS
  phases CN;
  from R5_12_47_5_node_919;
  to R5_12_47_5_node_916;
  length 386.202;
  configuration ID_164;
}
object underground_line {
  name R5_12_47_5_ul_6;
// downstream 109.27 kva on BS
  phases BN;
  from R5_12_47_5_node_902;
  to R5_12_47_5_node_13;
  length 275.276;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_7;
// downstream 109.27 kva on BS
  phases BN;
  from R5_12_47_5_node_13;
  to R5_12_47_5_node_920;
  length 374.686;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_8;
// downstream 75.43 kva on BS
  phases BN;
  from R5_12_47_5_node_925;
  to R5_12_47_5_node_928;
  length 405.037;
  configuration ID_166;
}
object underground_line {
  name R5_12_47_5_ul_9;
// downstream 40.27 kva on BS
  phases BN;
  from R5_12_47_5_node_391;
  to R5_12_47_5_node_392;
  length 167.260;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_10;
// downstream 40.27 kva on BS
  phases BN;
  from R5_12_47_5_node_392;
  to R5_12_47_5_node_395;
  length 220.573;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_11;
// downstream 32.11 kva on BS
  phases BN;
  from R5_12_47_5_node_459;
  to R5_12_47_5_node_444;
  length 365.368;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_12;
// downstream 32.83 kva on BS
  phases BN;
  from R5_12_47_5_node_1073;
  to R5_12_47_5_node_1074;
  length 161.278;
  configuration ID_166;
}
object underground_line {
  name R5_12_47_5_ul_13;
// downstream 32.83 kva on BS
  phases BN;
  from R5_12_47_5_node_1074;
  to R5_12_47_5_node_1072;
  length 436.852;
  configuration ID_166;
}
object underground_line {
  name R5_12_47_5_ul_14;
// downstream 26.44 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_833;
  to R5_12_47_5_node_838;
  length 33.118;
  configuration ID_182;
}
object underground_line {
  name R5_12_47_5_ul_15;
// downstream 26.44 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_840;
  to R5_12_47_5_node_825;
  length 290.022;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_16;
// downstream 84.71 kva on CS
  phases CN;
  from R5_12_47_5_node_1048;
  to R5_12_47_5_node_1051;
  length 112.283;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_17;
// downstream 27.23 kva on CS
  phases CN;
  from R5_12_47_5_node_1047;
  to R5_12_47_5_node_1050;
  length 256.951;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_18;
// downstream 84.71 kva on CS
  phases CN;
  from R5_12_47_5_node_1051;
  to R5_12_47_5_node_1047;
  length 265.370;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_19;
// downstream 55.77 kva on CS
  phases CN;
  from R5_12_47_5_node_38;
  to R5_12_47_5_node_31;
  length 488.238;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_20;
// downstream 55.77 kva on CS
  phases CN;
  from R5_12_47_5_node_31;
  to R5_12_47_5_node_33;
  length 237.629;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_21;
// downstream 127.78 kva on AS
  phases AN;
  from R5_12_47_5_node_41;
  to R5_12_47_5_node_27;
  length 286.091;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_22;
// downstream 127.78 kva on AS
  phases AN;
  from R5_12_47_5_node_27;
  to R5_12_47_5_node_29;
  length 526.068;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_23;
// downstream 33.01 kva on AS
  phases AN;
  from R5_12_47_5_node_42;
  to R5_12_47_5_node_32;
  length 169.163;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_24;
  phases AN;
  from R5_12_47_5_node_28;
  to R5_12_47_5_node_1076;
  length 377.474;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_25;
// downstream 58.43 kva on AS
  phases AN;
  from R5_12_47_5_node_29;
  to R5_12_47_5_node_30;
  length 411.383;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_26;
// downstream 32.95 kva on BS
  phases BN;
  from R5_12_47_5_node_26;
  to R5_12_47_5_node_34;
  length 163.948;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_27;
  phases BN;
  from R5_12_47_5_node_1038;
  to R5_12_47_5_node_1044;
  length 171.843;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_28;
// downstream 39.17 kva on BS
  phases BN;
  from R5_12_47_5_node_1040;
  to R5_12_47_5_node_1039;
  length 88.514;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_29;
  phases BN;
  from R5_12_47_5_node_1037;
  to R5_12_47_5_node_1038;
  length 9.935;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_30;
// downstream 39.17 kva on BS
  phases BN;
  from R5_12_47_5_node_1036;
  to R5_12_47_5_node_1040;
  length 104.726;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_31;
// downstream 71.70 kva on AS
  phases AN;
  from R5_12_47_5_node_1031;
  to R5_12_47_5_node_1034;
  length 168.303;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_32;
// downstream 27.13 kva on AS
  phases AN;
  from R5_12_47_5_node_1029;
  to R5_12_47_5_node_1028;
  length 194.714;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_33;
// downstream 15.71 kva on AS
  phases AN;
  from R5_12_47_5_node_1028;
  to R5_12_47_5_node_1027;
  length 6.292;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_34;
// downstream 53.90 kva on AS
  phases AN;
  from R5_12_47_5_node_1034;
  to R5_12_47_5_node_1026;
  length 207.432;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_35;
// downstream 53.90 kva on AS
  phases AN;
  from R5_12_47_5_node_1026;
  to R5_12_47_5_node_1025;
  length 124.874;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_36;
// downstream 39.65 kva on AS
  phases AN;
  from R5_12_47_5_node_1025;
  to R5_12_47_5_node_1029;
  length 88.154;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_37;
  phases AN;
  from R5_12_47_5_node_1022;
  to R5_12_47_5_node_1077;
  length 187.841;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_38;
// downstream 186.02 kva on AS
  phases AN;
  from R5_12_47_5_node_1023;
  to R5_12_47_5_node_1020;
  length 206.204;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_39;
// downstream 68.94 kva on AS
  phases AN;
  from R5_12_47_5_node_1020;
  to R5_12_47_5_node_1019;
  length 210.488;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_40;
// downstream 68.94 kva on AS
  phases AN;
  from R5_12_47_5_node_1019;
  to R5_12_47_5_node_1018;
  length 166.924;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_41;
// downstream 33.10 kva on AS
  phases AN;
  from R5_12_47_5_node_1018;
  to R5_12_47_5_node_1021;
  length 288.927;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_42;
// downstream 446.90 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_858;
  to R5_12_47_5_node_882;
  length 437.194;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_43;
// downstream 73.79 kva on AS
  phases AN;
  from R5_12_47_5_node_770;
  to R5_12_47_5_node_771;
  length 312.981;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_44;
// downstream 45.54 kva on AS
  phases AN;
  from R5_12_47_5_node_771;
  to R5_12_47_5_node_768;
  length 133.757;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_45;
// downstream 73.79 kva on AS
  phases AN;
  from R5_12_47_5_node_772;
  to R5_12_47_5_node_770;
  length 316.229;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_46;
// downstream 109.53 kva on CS
  phases CN;
  from R5_12_47_5_node_821;
  to R5_12_47_5_node_820;
  length 246.463;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_47;
// downstream 109.53 kva on CS
  phases CN;
  from R5_12_47_5_node_820;
  to R5_12_47_5_node_818;
  length 260.043;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_48;
// downstream 162.25 kva on CS
  phases CN;
  from R5_12_47_5_node_822;
  to R5_12_47_5_node_821;
  length 192.885;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_49;
// downstream 162.25 kva on CS
  phases CN;
  from R5_12_47_5_node_1009;
  to R5_12_47_5_node_822;
  length 387.369;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_50;
  phases CN;
  from R5_12_47_5_node_818;
  to R5_12_47_5_node_819;
  length 7.690;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_51;
// downstream 89.31 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1006;
  to R5_12_47_5_node_817;
  length 254.806;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_52;
// downstream 39.77 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_817;
  to R5_12_47_5_node_816;
  length 283.887;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_53;
// downstream 45.40 kva on CS
  phases CN;
  from R5_12_47_5_node_388;
  to R5_12_47_5_node_390;
  length 326.385;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_54;
// downstream 22.78 kva on CS
  phases CN;
  from R5_12_47_5_node_390;
  to R5_12_47_5_node_389;
  length 337.948;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_55;
// downstream 22.78 kva on CS
  phases CN;
  from R5_12_47_5_node_389;
  to R5_12_47_5_node_387;
  length 344.472;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_56;
// downstream 14.56 kva on CS
  phases CN;
  from R5_12_47_5_node_387;
  to R5_12_47_5_node_386;
  length 9.251;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_57;
// downstream 41.62 kva on BS
  phases BN;
  from R5_12_47_5_node_543;
  to R5_12_47_5_node_547;
  length 62.119;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_58;
  phases BN;
  from R5_12_47_5_node_545;
  to R5_12_47_5_node_546;
  length 8.957;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_59;
// downstream 41.62 kva on BS
  phases BN;
  from R5_12_47_5_node_544;
  to R5_12_47_5_node_543;
  length 265.598;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_60;
// downstream 128.99 kva on CS
  phases CN;
  from R5_12_47_5_node_381;
  to R5_12_47_5_node_384;
  length 126.088;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_61;
// downstream 56.17 kva on CS
  phases CN;
  from R5_12_47_5_node_986;
  to R5_12_47_5_node_985;
  length 114.991;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_62;
// downstream 46.27 kva on CS
  phases CN;
  from R5_12_47_5_node_985;
  to R5_12_47_5_node_984;
  length 7.121;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_63;
// downstream 17.05 kva on CS
  phases CN;
  from R5_12_47_5_node_984;
  to R5_12_47_5_node_983;
  length 200.809;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_64;
// downstream 5.84 kva on CS
  phases CN;
  from R5_12_47_5_node_372;
  to R5_12_47_5_node_373;
  length 366.628;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_65;
// downstream 56.17 kva on CS
  phases CN;
  from R5_12_47_5_node_979;
  to R5_12_47_5_node_986;
  length 164.622;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_66;
// downstream 90.65 kva on BS
  phases BN;
  from R5_12_47_5_node_370;
  to R5_12_47_5_node_371;
  length 8.734;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_67;
// downstream 24.44 kva on BS
  phases BN;
  from R5_12_47_5_node_367;
  to R5_12_47_5_node_14;
  length 153.483;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_68;
// downstream 74.10 kva on AS
  phases AN;
  from R5_12_47_5_node_975;
  to R5_12_47_5_node_978;
  length 278.461;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_69;
// downstream 14.56 kva on CS
  phases CN;
  from R5_12_47_5_node_376;
  to R5_12_47_5_node_365;
  length 537.567;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_70;
// downstream 9.21 kva on BS
  phases BN;
  from R5_12_47_5_node_677;
  to R5_12_47_5_node_675;
  length 140.834;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_71;
// downstream 5.84 kva on CS
  phases CN;
  from R5_12_47_5_node_363;
  to R5_12_47_5_node_372;
  length 215.700;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_72;
// downstream 109.23 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_956;
  to R5_12_47_5_node_949;
  length 121.619;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_73;
// downstream 12.19 kva on BS
  phases BN;
  from R5_12_47_5_node_356;
  to R5_12_47_5_node_358;
  length 9.471;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_74;
// downstream 86.27 kva on BS
  phases BN;
  from R5_12_47_5_node_540;
  to R5_12_47_5_node_541;
  length 659.604;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_75;
// downstream 86.27 kva on BS
  phases BN;
  from R5_12_47_5_node_532;
  to R5_12_47_5_node_540;
  length 414.020;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_76;
// downstream 60.63 kva on CS
  phases CN;
  from R5_12_47_5_node_938;
  to R5_12_47_5_node_946;
  length 286.971;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_77;
// downstream 119.55 kva on CS
  phases CN;
  from R5_12_47_5_node_939;
  to R5_12_47_5_node_937;
  length 154.383;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_78;
// downstream 24.51 kva on AS
  phases AN;
  from R5_12_47_5_node_539;
  to R5_12_47_5_node_361;
  length 338.709;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_79;
// downstream 102.73 kva on CS
  phases CN;
  from R5_12_47_5_node_937;
  to R5_12_47_5_node_936;
  length 171.862;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_80;
// downstream 17.23 kva on BS
  phases BN;
  from R5_12_47_5_node_669;
  to R5_12_47_5_node_677;
  length 57.580;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_81;
// downstream 27.57 kva on CS
  phases CN;
  from R5_12_47_5_node_172;
  to R5_12_47_5_node_174;
  length 306.495;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_82;
// downstream 46.07 kva on AS
  phases AN;
  from R5_12_47_5_node_534;
  to R5_12_47_5_node_535;
  length 14.738;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_83;
// downstream 71.17 kva on CS
  phases CN;
  from R5_12_47_5_node_936;
  to R5_12_47_5_node_932;
  length 241.452;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_84;
// downstream 60.63 kva on CS
  phases CN;
  from R5_12_47_5_node_932;
  to R5_12_47_5_node_931;
  length 9.479;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_85;
// downstream 53.71 kva on BS
  phases BN;
  from R5_12_47_5_node_933;
  to R5_12_47_5_node_1073;
  length 264.740;
  configuration ID_166;
}
object underground_line {
  name R5_12_47_5_ul_86;
// downstream 80.93 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_755;
  to R5_12_47_5_node_738;
  length 189.661;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_87;
// downstream 46.07 kva on AS
  phases AN;
  from R5_12_47_5_node_533;
  to R5_12_47_5_node_534;
  length 220.169;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_88;
// downstream 35.36 kva on CS
  phases CN;
  from R5_12_47_5_node_348;
  to R5_12_47_5_node_363;
  length 516.161;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_89;
// downstream 35.36 kva on CS
  phases CN;
  from R5_12_47_5_node_341;
  to R5_12_47_5_node_348;
  length 125.440;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_90;
  phases BN;
  from R5_12_47_5_node_1072;
  to R5_12_47_5_node_1071;
  length 543.300;
  configuration ID_166;
}
object underground_line {
  name R5_12_47_5_ul_91;
// downstream 17.04 kva on C
  phases CN;
  from R5_12_47_5_node_725;
  to R5_12_47_5_node_726;
  length 158.934;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_92;
// downstream 48.16 kva on C
  phases CN;
  from R5_12_47_5_node_732;
  to R5_12_47_5_node_725;
  length 207.243;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_93;
// downstream 15.82 kva on CS
  phases CN;
  from R5_12_47_5_node_332;
  to R5_12_47_5_node_327;
  length 170.764;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_94;
// downstream 118.10 kva on BS
  phases BN;
  from R5_12_47_5_node_528;
  to R5_12_47_5_node_531;
  length 215.519;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_95;
// downstream 118.10 kva on BS
  phases BN;
  from R5_12_47_5_node_531;
  to R5_12_47_5_node_532;
  length 153.128;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_96;
// downstream 5.38 kva on CS
  phases CN;
  from R5_12_47_5_node_327;
  to R5_12_47_5_node_530;
  length 277.472;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_97;
// downstream 99.38 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_728;
  to R5_12_47_5_node_717;
  length 91.036;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_98;
// downstream 12.40 kva on CS
  phases CN;
  from R5_12_47_5_node_161;
  to R5_12_47_5_node_160;
  length 83.651;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_99;
// downstream 109.27 kva on BS
  phases BN;
  from R5_12_47_5_node_920;
  to R5_12_47_5_node_925;
  length 251.465;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_100;
// downstream 17.04 kva on C
  phases CN;
  from R5_12_47_5_node_726;
  to R5_12_47_5_node_716;
  length 300.262;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_101;
// downstream 66.22 kva on CS
  phases CN;
  from R5_12_47_5_node_917;
  to R5_12_47_5_node_919;
  length 203.129;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_102;
// downstream 15.07 kva on AS
  phases AN;
  from R5_12_47_5_node_310;
  to R5_12_47_5_node_315;
  length 17.494;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_103;
// downstream 22.13 kva on CS
  phases CN;
  from R5_12_47_5_node_901;
  to R5_12_47_5_node_880;
  length 280.184;
  configuration ID_164;
}
object underground_line {
  name R5_12_47_5_ul_104;
// downstream 154.83 kva on CS
  phases CN;
  from R5_12_47_5_node_903;
  to R5_12_47_5_node_917;
  length 264.111;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_105;
// downstream 154.83 kva on CS
  phases CN;
  from R5_12_47_5_node_867;
  to R5_12_47_5_node_903;
  length 456.761;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_106;
// downstream 59.55 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_904;
  to R5_12_47_5_node_887;
  length 179.655;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_107;
// downstream 351.79 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_718;
  to R5_12_47_5_node_715;
  length 429.881;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_108;
// downstream 15.49 kva on CS
  phases CN;
  from R5_12_47_5_node_154;
  to R5_12_47_5_node_150;
  length 232.058;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_109;
// downstream 15.49 kva on CS
  phases CN;
  from R5_12_47_5_node_150;
  to R5_12_47_5_node_151;
  length 10.913;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_110;
// downstream 36.22 kva on AS
  phases AN;
  from R5_12_47_5_node_881;
  to R5_12_47_5_node_883;
  length 466.559;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_111;
// downstream 62.26 kva on AS
  phases AN;
  from R5_12_47_5_node_872;
  to R5_12_47_5_node_875;
  length 229.145;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_112;
// downstream 62.26 kva on AS
  phases AN;
  from R5_12_47_5_node_875;
  to R5_12_47_5_node_881;
  length 215.272;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_113;
// downstream 128.59 kva on AS
  phases AN;
  from R5_12_47_5_node_516;
  to R5_12_47_5_node_515;
  length 71.279;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_114;
// downstream 100.07 kva on BS
  phases BN;
  from R5_12_47_5_node_296;
  to R5_12_47_5_node_312;
  length 410.652;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_115;
// downstream 73.05 kva on AS
  phases AN;
  from R5_12_47_5_node_703;
  to R5_12_47_5_node_513;
  length 272.875;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_116;
// downstream 61.44 kva on AS
  phases AN;
  from R5_12_47_5_node_513;
  to R5_12_47_5_node_511;
  length 10.131;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_117;
// downstream 24.26 kva on AS
  phases AN;
  from R5_12_47_5_node_512;
  to R5_12_47_5_node_514;
  length 421.171;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_118;
// downstream 40.61 kva on AS
  phases AN;
  from R5_12_47_5_node_511;
  to R5_12_47_5_node_512;
  length 354.025;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_119;
// downstream 129.02 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_692;
  to R5_12_47_5_node_697;
  length 179.825;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_120;
// downstream 73.05 kva on AS
  phases AN;
  from R5_12_47_5_node_696;
  to R5_12_47_5_node_703;
  length 199.119;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_121;
// downstream 14.65 kva on BS
  phases BN;
  from R5_12_47_5_node_686;
  to R5_12_47_5_node_695;
  length 127.541;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_122;
// downstream 12.63 kva on AS
  phases AN;
  from R5_12_47_5_node_144;
  to R5_12_47_5_node_146;
  length 268.568;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_123;
// downstream 12.63 kva on AS
  phases AN;
  from R5_12_47_5_node_146;
  to R5_12_47_5_node_145;
  length 300.560;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_124;
// downstream 25.26 kva on AS
  phases AN;
  from R5_12_47_5_node_139;
  to R5_12_47_5_node_143;
  length 150.150;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_125;
// downstream 12.63 kva on AS
  phases AN;
  from R5_12_47_5_node_143;
  to R5_12_47_5_node_144;
  length 53.080;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_126;
// downstream 60.98 kva on AS
  phases AN;
  from R5_12_47_5_node_272;
  to R5_12_47_5_node_297;
  length 411.683;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_127;
// downstream 114.81 kva on AS
  phases AN;
  from R5_12_47_5_node_503;
  to R5_12_47_5_node_509;
  length 222.339;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_128;
// downstream 92.85 kva on CS
  phases CN;
  from R5_12_47_5_node_508;
  to R5_12_47_5_node_510;
  length 347.124;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_129;
// downstream 614.79 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_826;
  to R5_12_47_5_node_832;
  length 612.216;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_130;
// downstream 58.33 kva on CS
  phases CN;
  from R5_12_47_5_node_268;
  to R5_12_47_5_node_267;
  length 12.479;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_131;
// downstream 26.71 kva on AS
  phases AN;
  from R5_12_47_5_node_506;
  to R5_12_47_5_node_507;
  length 298.639;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_132;
// downstream 29.24 kva on AS
  phases AN;
  from R5_12_47_5_node_500;
  to R5_12_47_5_node_506;
  length 144.081;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_133;
// downstream 38.01 kva on CS
  phases CN;
  from R5_12_47_5_node_141;
  to R5_12_47_5_node_148;
  length 313.987;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_134;
// downstream 30.49 kva on AS
  phases AN;
  from R5_12_47_5_node_103;
  to R5_12_47_5_node_92;
  length 366.075;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_135;
// downstream 7.75 kva on CS
  phases CN;
  from R5_12_47_5_node_105;
  to R5_12_47_5_node_90;
  length 496.552;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_136;
  phases CN;
  from R5_12_47_5_node_567;
  to R5_12_47_5_node_563;
  length 466.799;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_137;
// downstream 26.43 kva on AS
  phases AN;
  from R5_12_47_5_node_53;
  to R5_12_47_5_node_52;
  length 85.564;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_138;
// downstream 10.59 kva on AS
  phases AN;
  from R5_12_47_5_node_57;
  to R5_12_47_5_node_58;
  length 8.388;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_139;
// downstream 39.46 kva on AS
  phases AN;
  from R5_12_47_5_node_778;
  to R5_12_47_5_node_777;
  length 406.270;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_140;
// downstream 18.31 kva on AS
  phases AN;
  from R5_12_47_5_node_773;
  to R5_12_47_5_node_769;
  length 280.921;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_141;
  phases AN;
  from R5_12_47_5_node_767;
  to R5_12_47_5_node_766;
  length 351.099;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_142;
// downstream 32.20 kva on AS
  phases AN;
  from R5_12_47_5_node_765;
  to R5_12_47_5_node_1078;
  length 344.528;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_143;
// downstream 32.20 kva on AS
  phases AN;
  from R5_12_47_5_node_768;
  to R5_12_47_5_node_765;
  length 305.216;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_144;
// downstream 1122.49 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_863;
  to R5_12_47_5_node_852;
  length 283.341;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_145;
// downstream 1122.49 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_852;
  to R5_12_47_5_node_861;
  length 172.047;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_146;
// downstream 754.72 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_861;
  to R5_12_47_5_node_846;
  length 213.557;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_147;
// downstream 544.50 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_847;
  to R5_12_47_5_node_860;
  length 136.014;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_148;
// downstream 211.88 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_860;
  to R5_12_47_5_node_854;
  length 171.201;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_149;
// downstream 145.26 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_854;
  to R5_12_47_5_node_850;
  length 28.092;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_150;
// downstream 145.26 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_850;
  to R5_12_47_5_node_841;
  length 204.557;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_151;
// downstream 145.26 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_841;
  to R5_12_47_5_node_851;
  length 211.734;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_152;
  phases ABCN;
  from R5_12_47_5_node_851;
  to R5_12_47_5_node_853;
  length 27.350;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_153;
// downstream 544.50 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_846;
  to R5_12_47_5_node_848;
  length 12.359;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_154;
// downstream 446.90 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_866;
  to R5_12_47_5_node_857;
  length 441.421;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_155;
// downstream 294.19 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_882;
  to R5_12_47_5_node_900;
  length 466.957;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_156;
// downstream 294.19 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_900;
  to R5_12_47_5_node_899;
  length 61.770;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_157;
// downstream 261.97 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_899;
  to R5_12_47_5_node_884;
  length 80.681;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_158;
  phases ABCN;
  from R5_12_47_5_node_898;
  to R5_12_47_5_node_868;
  length 356.067;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_159;
  phases ABCN;
  from R5_12_47_5_node_834;
  to R5_12_47_5_node_1079;
  length 441.196;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_160;
// downstream 429.02 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_831;
  to R5_12_47_5_node_834;
  length 9.251;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_161;
// downstream 614.79 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_832;
  to R5_12_47_5_node_831;
  length 667.473;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_162;
// downstream 614.79 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_865;
  to R5_12_47_5_node_829;
  length 511.502;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_163;
// downstream 12.36 kva on BS
  phases BN;
  from R5_12_47_5_node_895;
  to R5_12_47_5_node_914;
  length 133.929;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_164;
  phases BN;
  from R5_12_47_5_node_914;
  to R5_12_47_5_node_918;
  length 359.565;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_165;
// downstream 28.88 kva on BS
  phases BN;
  from R5_12_47_5_node_921;
  to R5_12_47_5_node_1080;
  length 145.722;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_166;
// downstream 33.30 kva on CS
  phases CN;
  from R5_12_47_5_node_946;
  to R5_12_47_5_node_944;
  length 251.567;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_167;
// downstream 21.27 kva on AS
  phases AN;
  from R5_12_47_5_node_964;
  to R5_12_47_5_node_977;
  length 153.159;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_168;
// downstream 37.00 kva on AS
  phases AN;
  from R5_12_47_5_node_945;
  to R5_12_47_5_node_964;
  length 162.620;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_169;
// downstream 37.00 kva on AS
  phases AN;
  from R5_12_47_5_node_948;
  to R5_12_47_5_node_945;
  length 386.640;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_170;
  phases CN;
  from R5_12_47_5_node_927;
  to R5_12_47_5_node_943;
  length 467.079;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_171;
  phases CN;
  from R5_12_47_5_node_944;
  to R5_12_47_5_node_1081;
  length 120.295;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_172;
// downstream 1659.09 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_967;
  to R5_12_47_5_node_954;
  length 283.890;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_173;
  phases CN;
  from R5_12_47_5_node_957;
  to R5_12_47_5_node_1082;
  length 34.250;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_174;
// downstream 112.45 kva on BS
  phases BN;
  from R5_12_47_5_node_951;
  to R5_12_47_5_node_930;
  length 601.655;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_175;
// downstream 28.88 kva on BS
  phases BN;
  from R5_12_47_5_node_923;
  to R5_12_47_5_node_921;
  length 12.236;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_176;
// downstream 28.88 kva on BS
  phases BN;
  from R5_12_47_5_node_926;
  to R5_12_47_5_node_923;
  length 163.191;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_177;
// downstream 112.45 kva on BS
  phases BN;
  from R5_12_47_5_node_930;
  to R5_12_47_5_node_926;
  length 105.969;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_178;
  phases CN;
  from R5_12_47_5_node_893;
  to R5_12_47_5_node_927;
  length 495.961;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_179;
  phases ABCN;
  from R5_12_47_5_node_884;
  to R5_12_47_5_node_898;
  length 81.790;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_180;
// downstream 1400.41 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_952;
  to R5_12_47_5_node_894;
  length 961.723;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_181;
// downstream 76.85 kva on CS
  phases CN;
  from R5_12_47_5_node_970;
  to R5_12_47_5_node_979;
  length 559.236;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_182;
// downstream 38.01 kva on CS
  phases CN;
  from R5_12_47_5_node_148;
  to R5_12_47_5_node_154;
  length 640.484;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_183;
// downstream 126.04 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_742;
  to R5_12_47_5_node_737;
  length 197.214;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_184;
// downstream 126.04 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_935;
  to R5_12_47_5_node_744;
  length 555.654;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_185;
// downstream 142.66 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_877;
  to R5_12_47_5_node_706;
  length 138.601;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_186;
// downstream 73.79 kva on AS
  phases AN;
  from R5_12_47_5_node_991;
  to R5_12_47_5_node_772;
  length 1232.063;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_187;
// downstream 71.79 kva on AS
  phases AN;
  from R5_12_47_5_node_994;
  to R5_12_47_5_node_779;
  length 727.899;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_188;
// downstream 9714.73 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1070;
  to R5_12_47_5_node_1069;
  length 333.297;
  configuration ID_182;
}
object underground_line {
  name R5_12_47_5_ul_189;
  phases BN;
  from R5_12_47_5_node_1074;
  to R5_12_47_5_node_1075;
  length 710.270;
  configuration ID_166;
}
object underground_line {
  name R5_12_47_5_ul_190;
// downstream 21.86 kva on AS
  phases AN;
  from R5_12_47_5_node_889;
  to R5_12_47_5_node_888;
  length 6.614;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_191;
// downstream 39.46 kva on AS
  phases AN;
  from R5_12_47_5_node_777;
  to R5_12_47_5_node_774;
  length 382.781;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_192;
// downstream 24.36 kva on AS
  phases AN;
  from R5_12_47_5_node_774;
  to R5_12_47_5_node_773;
  length 10.098;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_193;
// downstream 9714.73 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1;
  to R5_12_47_5_node_1070;
  length 728.158;
  configuration ID_182;
}
object underground_line {
  name R5_12_47_5_ul_194;
// downstream 132.20 kva on BS
  phases BN;
  from R5_12_47_5_node_278;
  to R5_12_47_5_node_296;
  length 409.536;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_195;
// downstream 69.17 kva on BS
  phases BN;
  from R5_12_47_5_node_39;
  to R5_12_47_5_node_1041;
  length 282.757;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_196;
// downstream 54.36 kva on BS
  phases BN;
  from R5_12_47_5_node_1041;
  to R5_12_47_5_node_1036;
  length 276.051;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_197;
// downstream 32.95 kva on BS
  phases BN;
  from R5_12_47_5_node_34;
  to R5_12_47_5_node_1084;
  length 242.015;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_198;
// downstream 23.76 kva on BS
  phases BN;
  from R5_12_47_5_node_1039;
  to R5_12_47_5_node_1037;
  length 208.559;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_199;
// downstream 33.10 kva on AS
  phases AN;
  from R5_12_47_5_node_1021;
  to R5_12_47_5_node_1022;
  length 39.432;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_200;
// downstream 21.86 kva on AS
  phases AN;
  from R5_12_47_5_node_883;
  to R5_12_47_5_node_889;
  length 596.455;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_201;
  phases ABCN;
  from R5_12_47_5_node_835;
  to R5_12_47_5_node_665;
  length 439.601;
  configuration ID_182;
}
object underground_line {
  name R5_12_47_5_ul_202;
// downstream 43.34 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_644;
  to R5_12_47_5_node_679;
  length 265.760;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_203;
  phases ABCN;
  from R5_12_47_5_node_664;
  to R5_12_47_5_node_1085;
  length 65.486;
  configuration ID_182;
}
object underground_line {
  name R5_12_47_5_ul_204;
// downstream 49.56 kva on C
  phases CN;
  from R5_12_47_5_node_694;
  to R5_12_47_5_node_19;
  length 163.822;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_205;
// downstream 168.05 kva on C
  phases CN;
  from R5_12_47_5_node_704;
  to R5_12_47_5_node_694;
  length 190.112;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_206;
// downstream 48.76 kva on BS
  phases BN;
  from R5_12_47_5_node_35;
  to R5_12_47_5_node_26;
  length 233.341;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_207;
// downstream 39.13 kva on AS
  phases AN;
  from R5_12_47_5_node_62;
  to R5_12_47_5_node_59;
  length 397.528;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_208;
// downstream 39.13 kva on AS
  phases AN;
  from R5_12_47_5_node_81;
  to R5_12_47_5_node_62;
  length 391.356;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_209;
// downstream 75.43 kva on BS
  phases BN;
  from R5_12_47_5_node_928;
  to R5_12_47_5_node_933;
  length 462.888;
  configuration ID_166;
}
object underground_line {
  name R5_12_47_5_ul_210;
// downstream 119.55 kva on CS
  phases CN;
  from R5_12_47_5_node_969;
  to R5_12_47_5_node_939;
  length 1044.571;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_211;
// downstream 105.93 kva on AS
  phases AN;
  from R5_12_47_5_node_947;
  to R5_12_47_5_node_961;
  length 472.416;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_212;
// downstream 74.10 kva on AS
  phases AN;
  from R5_12_47_5_node_961;
  to R5_12_47_5_node_975;
  length 300.008;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_213;
// downstream 50.79 kva on AS
  phases AN;
  from R5_12_47_5_node_982;
  to R5_12_47_5_node_988;
  length 371.024;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_214;
  phases AN;
  from R5_12_47_5_node_987;
  to R5_12_47_5_node_1086;
  length 282.601;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_215;
// downstream 98.59 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_958;
  to R5_12_47_5_node_942;
  length 327.505;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_216;
// downstream 19.92 kva on CS
  phases CN;
  from R5_12_47_5_node_562;
  to R5_12_47_5_node_567;
  length 344.291;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_217;
// downstream 18.31 kva on AS
  phases AN;
  from R5_12_47_5_node_769;
  to R5_12_47_5_node_767;
  length 441.038;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_218;
// downstream 95.12 kva on AS
  phases AN;
  from R5_12_47_5_node_509;
  to R5_12_47_5_node_696;
  length 440.549;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_219;
// downstream 26.71 kva on AS
  phases AN;
  from R5_12_47_5_node_507;
  to R5_12_47_5_node_1087;
  length 443.827;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_220;
// downstream 97.15 kva on AS
  phases AN;
  from R5_12_47_5_node_515;
  to R5_12_47_5_node_518;
  length 66.283;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_221;
// downstream 97.15 kva on AS
  phases AN;
  from R5_12_47_5_node_518;
  to R5_12_47_5_node_519;
  length 456.959;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_222;
// downstream 640.15 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_517;
  to R5_12_47_5_node_520;
  length 494.343;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_223;
// downstream 128.59 kva on AS
  phases AN;
  from R5_12_47_5_node_522;
  to R5_12_47_5_node_516;
  length 516.453;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_224;
// downstream 74.02 kva on AS
  phases AN;
  from R5_12_47_5_node_519;
  to R5_12_47_5_node_533;
  length 546.459;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_225;
// downstream 15.94 kva on BS
  phases BN;
  from R5_12_47_5_node_547;
  to R5_12_47_5_node_545;
  length 149.757;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_226;
// downstream 52.85 kva on BS
  phases BN;
  from R5_12_47_5_node_541;
  to R5_12_47_5_node_544;
  length 593.550;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_227;
// downstream 51.71 kva on CS
  phases CN;
  from R5_12_47_5_node_549;
  to R5_12_47_5_node_551;
  length 329.358;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_228;
// downstream 49.97 kva on CS
  phases CN;
  from R5_12_47_5_node_548;
  to R5_12_47_5_node_558;
  length 460.507;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_229;
// downstream 152.14 kva on CS
  phases CN;
  from R5_12_47_5_node_542;
  to R5_12_47_5_node_381;
  length 319.256;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_230;
// downstream 152.14 kva on CS
  phases CN;
  from R5_12_47_5_node_380;
  to R5_12_47_5_node_542;
  length 317.165;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_231;
// downstream 101.69 kva on CS
  phases CN;
  from R5_12_47_5_node_384;
  to R5_12_47_5_node_548;
  length 418.557;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_232;
// downstream 120.48 kva on BS
  phases BN;
  from R5_12_47_5_node_524;
  to R5_12_47_5_node_536;
  length 746.841;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_233;
// downstream 64.97 kva on CS
  phases CN;
  from R5_12_47_5_node_525;
  to R5_12_47_5_node_537;
  length 744.608;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_234;
// downstream 152.14 kva on CS
  phases CN;
  from R5_12_47_5_node_527;
  to R5_12_47_5_node_538;
  length 743.868;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_235;
// downstream 24.51 kva on AS
  phases AN;
  from R5_12_47_5_node_535;
  to R5_12_47_5_node_539;
  length 224.695;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_236;
// downstream 120.48 kva on BS
  phases BN;
  from R5_12_47_5_node_536;
  to R5_12_47_5_node_360;
  length 543.777;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_237;
// downstream 64.97 kva on CS
  phases CN;
  from R5_12_47_5_node_537;
  to R5_12_47_5_node_362;
  length 558.856;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_238;
// downstream 120.48 kva on BS
  phases BN;
  from R5_12_47_5_node_360;
  to R5_12_47_5_node_370;
  length 394.680;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_239;
// downstream 152.14 kva on CS
  phases CN;
  from R5_12_47_5_node_538;
  to R5_12_47_5_node_364;
  length 557.025;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_240;
// downstream 90.65 kva on BS
  phases BN;
  from R5_12_47_5_node_371;
  to R5_12_47_5_node_367;
  length 388.529;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_241;
  phases AN;
  from R5_12_47_5_node_361;
  to R5_12_47_5_node_366;
  length 551.496;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_242;
// downstream 64.97 kva on CS
  phases CN;
  from R5_12_47_5_node_362;
  to R5_12_47_5_node_368;
  length 566.287;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_243;
// downstream 152.14 kva on CS
  phases CN;
  from R5_12_47_5_node_364;
  to R5_12_47_5_node_377;
  length 642.349;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_244;
// downstream 92.85 kva on CS
  phases CN;
  from R5_12_47_5_node_485;
  to R5_12_47_5_node_508;
  length 197.476;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_245;
// downstream 36.01 kva on CS
  phases CN;
  from R5_12_47_5_node_267;
  to R5_12_47_5_node_266;
  length 373.661;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_246;
  phases CN;
  from R5_12_47_5_node_284;
  to R5_12_47_5_node_1088;
  length 293.237;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_247;
// downstream 8.46 kva on CS
  phases CN;
  from R5_12_47_5_node_285;
  to R5_12_47_5_node_284;
  length 300.914;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_248;
// downstream 36.01 kva on CS
  phases CN;
  from R5_12_47_5_node_266;
  to R5_12_47_5_node_285;
  length 688.136;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_249;
// downstream 58.33 kva on CS
  phases CN;
  from R5_12_47_5_node_505;
  to R5_12_47_5_node_268;
  length 611.988;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_250;
// downstream 78.18 kva on CS
  phases CN;
  from R5_12_47_5_node_510;
  to R5_12_47_5_node_505;
  length 323.935;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_251;
// downstream 34.78 kva on CS
  phases CN;
  from R5_12_47_5_node_344;
  to R5_12_47_5_node_351;
  length 471.804;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_252;
// downstream 34.78 kva on CS
  phases CN;
  from R5_12_47_5_node_339;
  to R5_12_47_5_node_344;
  length 101.083;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_253;
  phases BN;
  from R5_12_47_5_node_352;
  to R5_12_47_5_node_342;
  length 416.205;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_254;
  phases AN;
  from R5_12_47_5_node_353;
  to R5_12_47_5_node_343;
  length 413.562;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_255;
  phases AN;
  from R5_12_47_5_node_366;
  to R5_12_47_5_node_353;
  length 557.801;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_256;
// downstream 14.56 kva on CS
  phases CN;
  from R5_12_47_5_node_365;
  to R5_12_47_5_node_1089;
  length 425.826;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_257;
// downstream 6.74 kva on BS
  phases BN;
  from R5_12_47_5_node_378;
  to R5_12_47_5_node_382;
  length 243.777;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_258;
// downstream 64.97 kva on CS
  phases CN;
  from R5_12_47_5_node_379;
  to R5_12_47_5_node_383;
  length 249.105;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_259;
// downstream 14.56 kva on CS
  phases CN;
  from R5_12_47_5_node_386;
  to R5_12_47_5_node_376;
  length 585.561;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_260;
// downstream 62.71 kva on CS
  phases CN;
  from R5_12_47_5_node_383;
  to R5_12_47_5_node_385;
  length 241.400;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_261;
// downstream 62.71 kva on CS
  phases CN;
  from R5_12_47_5_node_385;
  to R5_12_47_5_node_388;
  length 526.104;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_262;
// downstream 20.36 kva on BS
  phases BN;
  from R5_12_47_5_node_359;
  to R5_12_47_5_node_1090;
  length 268.863;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_263;
// downstream 46.07 kva on BS
  phases BN;
  from R5_12_47_5_node_369;
  to R5_12_47_5_node_374;
  length 305.050;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_264;
// downstream 27.33 kva on BS
  phases BN;
  from R5_12_47_5_node_350;
  to R5_12_47_5_node_355;
  length 293.892;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_265;
// downstream 52.44 kva on BS
  phases BN;
  from R5_12_47_5_node_349;
  to R5_12_47_5_node_350;
  length 180.601;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_266;
// downstream 69.87 kva on BS
  phases BN;
  from R5_12_47_5_node_294;
  to R5_12_47_5_node_314;
  length 437.356;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_267;
  phases AN;
  from R5_12_47_5_node_293;
  to R5_12_47_5_node_311;
  length 441.106;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_268;
// downstream 15.07 kva on AS
  phases AN;
  from R5_12_47_5_node_315;
  to R5_12_47_5_node_1091;
  length 382.296;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_269;
// downstream 60.98 kva on AS
  phases AN;
  from R5_12_47_5_node_297;
  to R5_12_47_5_node_310;
  length 422.157;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_270;
// downstream 99.26 kva on BS
  phases BN;
  from R5_12_47_5_node_281;
  to R5_12_47_5_node_294;
  length 434.990;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_271;
// downstream 57.61 kva on AS
  phases AN;
  from R5_12_47_5_node_280;
  to R5_12_47_5_node_293;
  length 290.643;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_272;
// downstream 82.79 kva on AS
  phases AN;
  from R5_12_47_5_node_249;
  to R5_12_47_5_node_272;
  length 241.205;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_273;
// downstream 57.61 kva on AS
  phases AN;
  from R5_12_47_5_node_254;
  to R5_12_47_5_node_280;
  length 748.377;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_274;
// downstream 132.20 kva on BS
  phases BN;
  from R5_12_47_5_node_258;
  to R5_12_47_5_node_278;
  length 360.307;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_275;
// downstream 99.26 kva on BS
  phases BN;
  from R5_12_47_5_node_242;
  to R5_12_47_5_node_281;
  length 554.277;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_276;
// downstream 100.07 kva on BS
  phases BN;
  from R5_12_47_5_node_312;
  to R5_12_47_5_node_347;
  length 357.739;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_277;
// downstream 52.44 kva on BS
  phases BN;
  from R5_12_47_5_node_314;
  to R5_12_47_5_node_349;
  length 860.355;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_278;
// downstream 78.78 kva on BS
  phases BN;
  from R5_12_47_5_node_347;
  to R5_12_47_5_node_354;
  length 320.091;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_279;
// downstream 20.36 kva on BS
  phases BN;
  from R5_12_47_5_node_354;
  to R5_12_47_5_node_359;
  length 172.663;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_280;
// downstream 46.07 kva on BS
  phases BN;
  from R5_12_47_5_node_354;
  to R5_12_47_5_node_369;
  length 547.083;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_281;
// downstream 25.75 kva on BS
  phases BN;
  from R5_12_47_5_node_147;
  to R5_12_47_5_node_155;
  length 632.198;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_282;
// downstream 47.46 kva on CS
  phases CN;
  from R5_12_47_5_node_136;
  to R5_12_47_5_node_141;
  length 190.956;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_283;
  phases CN;
  from R5_12_47_5_node_151;
  to R5_12_47_5_node_156;
  length 368.214;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_284;
// downstream 89.87 kva on AS
  phases AN;
  from R5_12_47_5_node_94;
  to R5_12_47_5_node_81;
  length 484.465;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_285;
// downstream 51.71 kva on CS
  phases CN;
  from R5_12_47_5_node_548;
  to R5_12_47_5_node_549;
  length 1159.594;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_286;
// downstream 89.87 kva on AS
  phases AN;
  from R5_12_47_5_node_99;
  to R5_12_47_5_node_94;
  length 592.399;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_287;
// downstream 115.89 kva on AS
  phases AN;
  from R5_12_47_5_node_100;
  to R5_12_47_5_node_93;
  length 341.842;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_288;
// downstream 27.23 kva on CS
  phases CN;
  from R5_12_47_5_node_1050;
  to R5_12_47_5_node_1049;
  length 8.953;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_289;
// downstream 31.41 kva on CS
  phases CN;
  from R5_12_47_5_node_33;
  to R5_12_47_5_node_1092;
  length 394.962;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_290;
// downstream 24.72 kva on AS
  phases AN;
  from R5_12_47_5_node_30;
  to R5_12_47_5_node_36;
  length 12.266;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_291;
// downstream 24.72 kva on AS
  phases AN;
  from R5_12_47_5_node_36;
  to R5_12_47_5_node_28;
  length 107.646;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_292;
// downstream 115.89 kva on AS
  phases AN;
  from R5_12_47_5_node_93;
  to R5_12_47_5_node_91;
  length 154.592;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_293;
// downstream 83.10 kva on AS
  phases AN;
  from R5_12_47_5_node_91;
  to R5_12_47_5_node_70;
  length 491.202;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_294;
// downstream 83.10 kva on AS
  phases AN;
  from R5_12_47_5_node_70;
  to R5_12_47_5_node_67;
  length 248.078;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_295;
// downstream 26.43 kva on AS
  phases AN;
  from R5_12_47_5_node_67;
  to R5_12_47_5_node_53;
  length 650.021;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_296;
// downstream 13.49 kva on AS
  phases AN;
  from R5_12_47_5_node_52;
  to R5_12_47_5_node_60;
  length 295.702;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_297;
// downstream 13.49 kva on AS
  phases AN;
  from R5_12_47_5_node_60;
  to R5_12_47_5_node_61;
  length 203.705;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_298;
  phases AN;
  from R5_12_47_5_node_58;
  to R5_12_47_5_node_1093;
  length 252.702;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_299;
// downstream 10.59 kva on AS
  phases AN;
  from R5_12_47_5_node_56;
  to R5_12_47_5_node_57;
  length 280.842;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_300;
// downstream 33.41 kva on AS
  phases AN;
  from R5_12_47_5_node_59;
  to R5_12_47_5_node_56;
  length 386.755;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_301;
// downstream 640.15 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_495;
  to R5_12_47_5_node_517;
  length 1042.672;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_302;
// downstream 58.23 kva on BS
  phases BN;
  from R5_12_47_5_node_138;
  to R5_12_47_5_node_140;
  length 211.417;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_303;
// downstream 45.63 kva on BS
  phases BN;
  from R5_12_47_5_node_140;
  to R5_12_47_5_node_147;
  length 216.147;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_304;
  phases CN;
  from R5_12_47_5_node_19;
  to R5_12_47_5_node_17;
  length 355.255;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_305;
// downstream 168.05 kva on C
  phases CN;
  from R5_12_47_5_node_15;
  to R5_12_47_5_node_704;
  length 19.963;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_306;
// downstream 232.72 kva on C
  phases CN;
  from R5_12_47_5_node_18;
  to R5_12_47_5_node_16;
  length 240.735;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_307;
// downstream 232.72 kva on C
  phases CN;
  from R5_12_47_5_node_16;
  to R5_12_47_5_node_15;
  length 8.504;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_308;
// downstream 17.05 kva on CS
  phases CN;
  from R5_12_47_5_node_983;
  to R5_12_47_5_node_957;
  length 588.089;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_309;
// downstream 57.97 kva on BS
  phases BN;
  from R5_12_47_5_node_37;
  to R5_12_47_5_node_35;
  length 182.467;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_310;
// downstream 36.72 kva on BS
  phases BN;
  from R5_12_47_5_node_137;
  to R5_12_47_5_node_149;
  length 916.522;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_311;
// downstream 36.72 kva on BS
  phases BN;
  from R5_12_47_5_node_149;
  to R5_12_47_5_node_51;
  length 135.051;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_312;
// downstream 21.86 kva on BS
  phases BN;
  from R5_12_47_5_node_51;
  to R5_12_47_5_node_159;
  length 552.821;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_313;
  phases BN;
  from R5_12_47_5_node_50;
  to R5_12_47_5_node_1094;
  length 223.279;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_314;
// downstream 25.75 kva on BS
  phases BN;
  from R5_12_47_5_node_155;
  to R5_12_47_5_node_50;
  length 9.920;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_315;
// downstream 89.31 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1005;
  to R5_12_47_5_node_1006;
  length 115.383;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_316;
  phases BN;
  from R5_12_47_5_node_382;
  to R5_12_47_5_node_352;
  length 1188.130;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_317;
  phases BN;
  from R5_12_47_5_node_546;
  to R5_12_47_5_node_1095;
  length 754.108;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_318;
// downstream 544.50 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_848;
  to R5_12_47_5_node_847;
  length 170.555;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_319;
// downstream 152.14 kva on CS
  phases CN;
  from R5_12_47_5_node_377;
  to R5_12_47_5_node_380;
  length 164.750;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_320;
// downstream 50.79 kva on AS
  phases AN;
  from R5_12_47_5_node_978;
  to R5_12_47_5_node_982;
  length 11.630;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_321;
// downstream 64.97 kva on CS
  phases CN;
  from R5_12_47_5_node_368;
  to R5_12_47_5_node_379;
  length 467.765;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_322;
// downstream 24.44 kva on BS
  phases BN;
  from R5_12_47_5_node_14;
  to R5_12_47_5_node_378;
  length 467.049;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_323;
// downstream 12.19 kva on BS
  phases BN;
  from R5_12_47_5_node_355;
  to R5_12_47_5_node_356;
  length 32.096;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_324;
// downstream 60.63 kva on CS
  phases CN;
  from R5_12_47_5_node_931;
  to R5_12_47_5_node_938;
  length 292.341;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_325;
// downstream 109.67 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_940;
  to R5_12_47_5_node_762;
  length 320.366;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_326;
// downstream 351.79 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_733;
  to R5_12_47_5_node_721;
  length 126.849;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_327;
// downstream 5.64 kva on CS
  phases ABCN;
  from R5_12_47_5_node_759;
  to R5_12_47_5_node_750;
  length 280.048;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_328;
// downstream 5.64 kva on CS
  phases CN;
  from R5_12_47_5_node_748;
  to R5_12_47_5_node_749;
  length 9.030;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_329;
// downstream 10.52 kva on CS
  phases CN;
  from R5_12_47_5_node_757;
  to R5_12_47_5_node_763;
  length 48.348;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_330;
// downstream 12.58 kva on BS
  phases BN;
  from R5_12_47_5_node_758;
  to R5_12_47_5_node_764;
  length 52.715;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_331;
  phases ABCN;
  from R5_12_47_5_node_741;
  to R5_12_47_5_node_1096;
  length 158.289;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_332;
  phases AN;
  from R5_12_47_5_node_343;
  to R5_12_47_5_node_1097;
  length 38.124;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_333;
  phases BN;
  from R5_12_47_5_node_342;
  to R5_12_47_5_node_338;
  length 36.354;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_334;
// downstream 499.33 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_924;
  to R5_12_47_5_node_736;
  length 455.886;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_335;
// downstream 499.33 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_913;
  to R5_12_47_5_node_924;
  length 230.064;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_336;
// downstream 35.36 kva on CS
  phases CN;
  from R5_12_47_5_node_337;
  to R5_12_47_5_node_341;
  length 310.252;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_337;
// downstream 35.36 kva on CS
  phases CN;
  from R5_12_47_5_node_321;
  to R5_12_47_5_node_337;
  length 46.973;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_338;
// downstream 351.79 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_719;
  to R5_12_47_5_node_718;
  length 45.143;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_339;
// downstream 12.40 kva on CS
  phases CN;
  from R5_12_47_5_node_167;
  to R5_12_47_5_node_161;
  length 77.054;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_340;
  phases CN;
  from R5_12_47_5_node_320;
  to R5_12_47_5_node_324;
  length 22.168;
  configuration ID_154;
}
object underground_line {
  name R5_12_47_5_ul_341;
// downstream 97.84 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_912;
  to R5_12_47_5_node_915;
  length 11.086;
  configuration ID_183;
}
object underground_line {
  name R5_12_47_5_ul_342;
// downstream 656.72 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_911;
  to R5_12_47_5_node_905;
  length 99.242;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_343;
// downstream 109.27 kva on BS
  phases BN;
  from R5_12_47_5_node_871;
  to R5_12_47_5_node_902;
  length 461.398;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_344;
// downstream 1388.05 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_892;
  to R5_12_47_5_node_869;
  length 621.496;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_345;
  phases AN;
  from R5_12_47_5_node_145;
  to R5_12_47_5_node_142;
  length 57.811;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_346;
// downstream 25.26 kva on AS
  phases AN;
  from R5_12_47_5_node_116;
  to R5_12_47_5_node_139;
  length 235.837;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_347;
// downstream 29.24 kva on AS
  phases AN;
  from R5_12_47_5_node_497;
  to R5_12_47_5_node_500;
  length 101.828;
  configuration ID_157;
}
object underground_line {
  name R5_12_47_5_ul_348;
// downstream 8986.85 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_1014;
  to R5_12_47_5_node_1013;
  length 300.679;
  configuration ID_182;
}
object underground_line {
  name R5_12_47_5_ul_349;
// downstream 20.73 kva on BS
  phases BN;
  from R5_12_47_5_node_394;
  to R5_12_47_5_node_402;
  length 374.211;
  configuration ID_165;
}
object underground_line {
  name R5_12_47_5_ul_350;
// downstream 1961.42 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_968;
  to R5_12_47_5_node_971;
  length 318.347;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_351;
// downstream 1961.42 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_962;
  to R5_12_47_5_node_968;
  length 270.002;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_352;
// downstream 1961.42 kva on ABCS
  phases ABCN;
  from R5_12_47_5_node_960;
  to R5_12_47_5_node_962;
  length 310.156;
  configuration ID_188;
}
object underground_line {
  name R5_12_47_5_ul_353;
// downstream 71.79 kva on AS
  phases AN;
  from R5_12_47_5_node_779;
  to R5_12_47_5_node_778;
  length 414.846;
  configuration ID_157;
}
object triplex_line {
  name R5_12_47_5_tl_1;
// downstream 14.51 kva on AS
  phases AS;
  from R5_12_47_5_tn_1;
  to R5_12_47_5_tm_1;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_2;
// downstream 11.43 kva on BS
  phases BS;
  from R5_12_47_5_tn_2;
  to R5_12_47_5_tm_2;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_3;
// downstream 6.31 kva on AS
  phases AS;
  from R5_12_47_5_tn_3;
  to R5_12_47_5_tm_3;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_4;
// downstream 1.86 kva on AS
  phases AS;
  from R5_12_47_5_tn_4;
  to R5_12_47_5_tm_4;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_5;
// downstream 6.62 kva on BS
  phases BS;
  from R5_12_47_5_tn_5;
  to R5_12_47_5_tm_5;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_6;
// downstream 1.66 kva on CS
  phases CS;
  from R5_12_47_5_tn_6;
  to R5_12_47_5_tm_6;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_7;
// downstream 20.72 kva on BS
  phases BS;
  from R5_12_47_5_tn_7;
  to R5_12_47_5_tm_7;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_8;
// downstream 12.43 kva on CS
  phases CS;
  from R5_12_47_5_tn_8;
  to R5_12_47_5_tm_8;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_9;
// downstream 8.09 kva on AS
  phases AS;
  from R5_12_47_5_tn_9;
  to R5_12_47_5_tm_9;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_10;
// downstream 7.36 kva on BS
  phases BS;
  from R5_12_47_5_tn_10;
  to R5_12_47_5_tm_10;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_11;
// downstream 5.05 kva on CS
  phases CS;
  from R5_12_47_5_tn_11;
  to R5_12_47_5_tm_11;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_12;
// downstream 10.66 kva on AS
  phases AS;
  from R5_12_47_5_tn_12;
  to R5_12_47_5_tm_12;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_13;
// downstream 4.60 kva on CS
  phases CS;
  from R5_12_47_5_tn_13;
  to R5_12_47_5_tm_13;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_14;
// downstream 18.53 kva on BS
  phases BS;
  from R5_12_47_5_tn_14;
  to R5_12_47_5_tm_14;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_15;
// downstream 18.11 kva on BS
  phases BS;
  from R5_12_47_5_tn_15;
  to R5_12_47_5_tm_15;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_16;
// downstream 26.01 kva on AS
  phases AS;
  from R5_12_47_5_tn_16;
  to R5_12_47_5_tm_16;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_17;
// downstream 2.10 kva on AS
  phases AS;
  from R5_12_47_5_tn_17;
  to R5_12_47_5_tm_17;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_18;
// downstream 22.87 kva on BS
  phases BS;
  from R5_12_47_5_tn_18;
  to R5_12_47_5_tm_18;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_19;
// downstream 30.75 kva on BS
  phases BS;
  from R5_12_47_5_tn_19;
  to R5_12_47_5_tm_19;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_20;
// downstream 5.19 kva on CS
  phases CS;
  from R5_12_47_5_tn_20;
  to R5_12_47_5_tm_20;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_21;
// downstream 16.41 kva on CS
  phases CS;
  from R5_12_47_5_tn_21;
  to R5_12_47_5_tm_21;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_22;
// downstream 16.82 kva on AS
  phases AS;
  from R5_12_47_5_tn_22;
  to R5_12_47_5_tm_22;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_23;
// downstream 4.00 kva on CS
  phases CS;
  from R5_12_47_5_tn_23;
  to R5_12_47_5_tm_23;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_24;
// downstream 9.24 kva on BS
  phases BS;
  from R5_12_47_5_tn_24;
  to R5_12_47_5_tm_24;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_25;
// downstream 10.22 kva on AS
  phases AS;
  from R5_12_47_5_tn_25;
  to R5_12_47_5_tm_25;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_26;
// downstream 10.37 kva on AS
  phases AS;
  from R5_12_47_5_tn_26;
  to R5_12_47_5_tm_26;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_27;
// downstream 17.35 kva on BS
  phases BS;
  from R5_12_47_5_tn_27;
  to R5_12_47_5_tm_27;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_28;
// downstream 9.79 kva on AS
  phases AS;
  from R5_12_47_5_tn_28;
  to R5_12_47_5_tm_28;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_29;
// downstream 11.15 kva on AS
  phases AS;
  from R5_12_47_5_tn_29;
  to R5_12_47_5_tm_29;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_30;
// downstream 4.98 kva on CS
  phases CS;
  from R5_12_47_5_tn_30;
  to R5_12_47_5_tm_30;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_31;
// downstream 14.20 kva on AS
  phases AS;
  from R5_12_47_5_tn_31;
  to R5_12_47_5_tm_31;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_32;
// downstream 14.78 kva on AS
  phases AS;
  from R5_12_47_5_tn_32;
  to R5_12_47_5_tm_32;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_33;
// downstream 15.38 kva on CS
  phases CS;
  from R5_12_47_5_tn_33;
  to R5_12_47_5_tm_33;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_34;
// downstream 34.51 kva on BS
  phases BS;
  from R5_12_47_5_tn_34;
  to R5_12_47_5_tm_34;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_35;
// downstream 18.47 kva on AS
  phases AS;
  from R5_12_47_5_tn_35;
  to R5_12_47_5_tm_35;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_36;
// downstream 14.00 kva on BS
  phases BS;
  from R5_12_47_5_tn_36;
  to R5_12_47_5_tm_36;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_37;
// downstream 18.77 kva on BS
  phases BS;
  from R5_12_47_5_tn_37;
  to R5_12_47_5_tm_37;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_38;
// downstream 20.12 kva on AS
  phases AS;
  from R5_12_47_5_tn_38;
  to R5_12_47_5_tm_38;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_39;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_5_tn_39;
  to R5_12_47_5_tm_39;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_40;
// downstream 10.97 kva on AS
  phases AS;
  from R5_12_47_5_tn_40;
  to R5_12_47_5_tm_40;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_41;
// downstream 13.97 kva on AS
  phases AS;
  from R5_12_47_5_tn_41;
  to R5_12_47_5_tm_41;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_42;
// downstream 6.24 kva on CS
  phases CS;
  from R5_12_47_5_tn_42;
  to R5_12_47_5_tm_42;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_43;
// downstream 11.69 kva on AS
  phases AS;
  from R5_12_47_5_tn_43;
  to R5_12_47_5_tm_43;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_44;
// downstream 3.13 kva on CS
  phases CS;
  from R5_12_47_5_tn_44;
  to R5_12_47_5_tm_44;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_45;
// downstream 16.75 kva on AS
  phases AS;
  from R5_12_47_5_tn_45;
  to R5_12_47_5_tm_45;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_46;
// downstream 6.44 kva on AS
  phases AS;
  from R5_12_47_5_tn_46;
  to R5_12_47_5_tm_46;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_47;
// downstream 2.30 kva on CS
  phases CS;
  from R5_12_47_5_tn_47;
  to R5_12_47_5_tm_47;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_48;
// downstream 7.47 kva on BS
  phases BS;
  from R5_12_47_5_tn_48;
  to R5_12_47_5_tm_48;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_49;
// downstream 19.64 kva on BS
  phases BS;
  from R5_12_47_5_tn_49;
  to R5_12_47_5_tm_49;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_50;
// downstream 26.93 kva on AS
  phases AS;
  from R5_12_47_5_tn_50;
  to R5_12_47_5_tm_50;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_51;
// downstream 12.90 kva on AS
  phases AS;
  from R5_12_47_5_tn_51;
  to R5_12_47_5_tm_51;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_52;
// downstream 9.93 kva on AS
  phases AS;
  from R5_12_47_5_tn_52;
  to R5_12_47_5_tm_52;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_53;
// downstream 5.69 kva on AS
  phases AS;
  from R5_12_47_5_tn_53;
  to R5_12_47_5_tm_53;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_54;
// downstream 5.13 kva on BS
  phases BS;
  from R5_12_47_5_tn_54;
  to R5_12_47_5_tm_54;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_55;
// downstream 7.24 kva on AS
  phases AS;
  from R5_12_47_5_tn_55;
  to R5_12_47_5_tm_55;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_56;
// downstream 7.65 kva on BS
  phases BS;
  from R5_12_47_5_tn_56;
  to R5_12_47_5_tm_56;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_57;
// downstream 16.91 kva on BS
  phases BS;
  from R5_12_47_5_tn_57;
  to R5_12_47_5_tm_57;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_58;
// downstream 13.08 kva on BS
  phases BS;
  from R5_12_47_5_tn_58;
  to R5_12_47_5_tm_58;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_59;
// downstream 9.24 kva on BS
  phases BS;
  from R5_12_47_5_tn_59;
  to R5_12_47_5_tm_59;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_60;
// downstream 20.56 kva on BS
  phases BS;
  from R5_12_47_5_tn_60;
  to R5_12_47_5_tm_60;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_61;
// downstream 10.58 kva on BS
  phases BS;
  from R5_12_47_5_tn_61;
  to R5_12_47_5_tm_61;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_62;
// downstream 32.83 kva on BS
  phases BS;
  from R5_12_47_5_tn_62;
  to R5_12_47_5_tm_62;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_63;
// downstream 57.48 kva on CS
  phases CS;
  from R5_12_47_5_tn_63;
  to R5_12_47_5_tm_63;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_64;
// downstream 24.35 kva on CS
  phases CS;
  from R5_12_47_5_tn_64;
  to R5_12_47_5_tm_64;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_65;
// downstream 69.35 kva on AS
  phases AS;
  from R5_12_47_5_tn_65;
  to R5_12_47_5_tm_65;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_66;
// downstream 33.01 kva on AS
  phases AS;
  from R5_12_47_5_tn_66;
  to R5_12_47_5_tm_66;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_67;
// downstream 33.71 kva on AS
  phases AS;
  from R5_12_47_5_tn_67;
  to R5_12_47_5_tm_67;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_68;
// downstream 15.41 kva on BS
  phases BS;
  from R5_12_47_5_tn_68;
  to R5_12_47_5_tm_68;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_69;
// downstream 17.79 kva on AS
  phases AS;
  from R5_12_47_5_tn_69;
  to R5_12_47_5_tm_69;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_70;
// downstream 11.42 kva on AS
  phases AS;
  from R5_12_47_5_tn_70;
  to R5_12_47_5_tm_70;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_71;
// downstream 16.43 kva on BS
  phases BS;
  from R5_12_47_5_tn_71;
  to R5_12_47_5_tm_71;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_72;
// downstream 5.05 kva on BS
  phases BS;
  from R5_12_47_5_tn_72;
  to R5_12_47_5_tm_72;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_73;
// downstream 15.71 kva on AS
  phases AS;
  from R5_12_47_5_tn_73;
  to R5_12_47_5_tm_73;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_74;
// downstream 10.19 kva on BS
  phases BS;
  from R5_12_47_5_tn_74;
  to R5_12_47_5_tm_74;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_75;
// downstream 14.26 kva on AS
  phases AS;
  from R5_12_47_5_tn_75;
  to R5_12_47_5_tm_75;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_76;
// downstream 12.51 kva on AS
  phases AS;
  from R5_12_47_5_tn_76;
  to R5_12_47_5_tm_76;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_77;
// downstream 117.08 kva on AS
  phases AS;
  from R5_12_47_5_tn_77;
  to R5_12_47_5_tm_77;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_78;
// downstream 35.83 kva on AS
  phases AS;
  from R5_12_47_5_tn_78;
  to R5_12_47_5_tm_78;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_79;
// downstream 28.25 kva on AS
  phases AS;
  from R5_12_47_5_tn_79;
  to R5_12_47_5_tm_79;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_80;
// downstream 13.34 kva on AS
  phases AS;
  from R5_12_47_5_tn_80;
  to R5_12_47_5_tm_80;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_81;
// downstream 109.53 kva on CS
  phases CS;
  from R5_12_47_5_tn_81;
  to R5_12_47_5_tm_81;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_82;
// downstream 52.71 kva on CS
  phases CS;
  from R5_12_47_5_tn_82;
  to R5_12_47_5_tm_82;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_83;
// downstream 16.73 kva on AS
  phases AS;
  from R5_12_47_5_tn_83;
  to R5_12_47_5_tm_83;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_84;
// downstream 17.86 kva on BS
  phases BS;
  from R5_12_47_5_tn_84;
  to R5_12_47_5_tm_84;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_85;
// downstream 14.94 kva on CS
  phases CS;
  from R5_12_47_5_tn_85;
  to R5_12_47_5_tm_85;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_86;
// downstream 13.43 kva on AS
  phases AS;
  from R5_12_47_5_tn_86;
  to R5_12_47_5_tm_86;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_87;
// downstream 14.34 kva on BS
  phases BS;
  from R5_12_47_5_tn_87;
  to R5_12_47_5_tm_87;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_88;
// downstream 12.00 kva on CS
  phases CS;
  from R5_12_47_5_tn_88;
  to R5_12_47_5_tm_88;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_89;
// downstream 22.61 kva on CS
  phases CS;
  from R5_12_47_5_tn_89;
  to R5_12_47_5_tm_89;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_90;
// downstream 8.22 kva on CS
  phases CS;
  from R5_12_47_5_tn_90;
  to R5_12_47_5_tm_90;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_91;
// downstream 25.69 kva on BS
  phases BS;
  from R5_12_47_5_tn_91;
  to R5_12_47_5_tm_91;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_92;
// downstream 27.30 kva on CS
  phases CS;
  from R5_12_47_5_tn_92;
  to R5_12_47_5_tm_92;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_93;
// downstream 9.90 kva on CS
  phases CS;
  from R5_12_47_5_tn_93;
  to R5_12_47_5_tm_93;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_94;
// downstream 29.22 kva on CS
  phases CS;
  from R5_12_47_5_tn_94;
  to R5_12_47_5_tm_94;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_95;
// downstream 5.84 kva on CS
  phases CS;
  from R5_12_47_5_tn_95;
  to R5_12_47_5_tm_95;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_96;
// downstream 23.31 kva on AS
  phases AS;
  from R5_12_47_5_tn_96;
  to R5_12_47_5_tm_96;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_97;
// downstream 9.21 kva on BS
  phases BS;
  from R5_12_47_5_tn_97;
  to R5_12_47_5_tm_97;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_98;
// downstream 36.89 kva on AS
  phases AS;
  from R5_12_47_5_tn_98;
  to R5_12_47_5_tm_98;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_99;
// downstream 39.39 kva on BS
  phases BS;
  from R5_12_47_5_tn_99;
  to R5_12_47_5_tm_99;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_100;
// downstream 32.95 kva on CS
  phases CS;
  from R5_12_47_5_tn_100;
  to R5_12_47_5_tm_100;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_101;
// downstream 12.19 kva on BS
  phases BS;
  from R5_12_47_5_tn_101;
  to R5_12_47_5_tm_101;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_102;
// downstream 27.33 kva on CS
  phases CS;
  from R5_12_47_5_tn_102;
  to R5_12_47_5_tm_102;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_103;
// downstream 16.82 kva on CS
  phases CS;
  from R5_12_47_5_tn_103;
  to R5_12_47_5_tm_103;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_104;
// downstream 24.51 kva on AS
  phases AS;
  from R5_12_47_5_tn_104;
  to R5_12_47_5_tm_104;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_105;
// downstream 31.56 kva on CS
  phases CS;
  from R5_12_47_5_tn_105;
  to R5_12_47_5_tm_105;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_106;
// downstream 8.01 kva on BS
  phases BS;
  from R5_12_47_5_tn_106;
  to R5_12_47_5_tm_106;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_107;
// downstream 27.57 kva on CS
  phases CS;
  from R5_12_47_5_tn_107;
  to R5_12_47_5_tm_107;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_108;
// downstream 21.56 kva on AS
  phases AS;
  from R5_12_47_5_tn_108;
  to R5_12_47_5_tm_108;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_109;
// downstream 10.54 kva on CS
  phases CS;
  from R5_12_47_5_tn_109;
  to R5_12_47_5_tm_109;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_110;
// downstream 20.88 kva on BS
  phases BS;
  from R5_12_47_5_tn_110;
  to R5_12_47_5_tm_110;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_111;
// downstream 27.34 kva on AS
  phases AS;
  from R5_12_47_5_tn_111;
  to R5_12_47_5_tm_111;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_112;
// downstream 29.18 kva on BS
  phases BS;
  from R5_12_47_5_tn_112;
  to R5_12_47_5_tm_112;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_113;
// downstream 24.41 kva on CS
  phases CS;
  from R5_12_47_5_tn_113;
  to R5_12_47_5_tm_113;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_114;
// downstream 29.52 kva on CS
  phases CS;
  from R5_12_47_5_tn_114;
  to R5_12_47_5_tm_114;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_115;
// downstream 10.44 kva on CS
  phases CS;
  from R5_12_47_5_tn_115;
  to R5_12_47_5_tm_115;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_116;
// downstream 5.38 kva on CS
  phases CS;
  from R5_12_47_5_tn_116;
  to R5_12_47_5_tm_116;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_117;
// downstream 12.40 kva on CS
  phases CS;
  from R5_12_47_5_tn_117;
  to R5_12_47_5_tm_117;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_118;
// downstream 33.84 kva on BS
  phases BS;
  from R5_12_47_5_tn_118;
  to R5_12_47_5_tm_118;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_119;
// downstream 23.06 kva on CS
  phases CS;
  from R5_12_47_5_tn_119;
  to R5_12_47_5_tm_119;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_120;
// downstream 22.13 kva on CS
  phases CS;
  from R5_12_47_5_tn_120;
  to R5_12_47_5_tm_120;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_121;
// downstream 88.61 kva on CS
  phases CS;
  from R5_12_47_5_tn_121;
  to R5_12_47_5_tm_121;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_122;
// downstream 15.49 kva on CS
  phases CS;
  from R5_12_47_5_tn_122;
  to R5_12_47_5_tm_122;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_123;
// downstream 14.36 kva on AS
  phases AS;
  from R5_12_47_5_tn_123;
  to R5_12_47_5_tm_123;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_124;
// downstream 26.04 kva on AS
  phases AS;
  from R5_12_47_5_tn_124;
  to R5_12_47_5_tm_124;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_125;
// downstream 11.61 kva on AS
  phases AS;
  from R5_12_47_5_tn_125;
  to R5_12_47_5_tm_125;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_126;
// downstream 20.83 kva on AS
  phases AS;
  from R5_12_47_5_tn_126;
  to R5_12_47_5_tm_126;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_127;
// downstream 24.26 kva on AS
  phases AS;
  from R5_12_47_5_tn_127;
  to R5_12_47_5_tm_127;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_128;
// downstream 16.35 kva on AS
  phases AS;
  from R5_12_47_5_tn_128;
  to R5_12_47_5_tm_128;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_129;
// downstream 43.58 kva on AS
  phases AS;
  from R5_12_47_5_tn_129;
  to R5_12_47_5_tm_129;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_130;
// downstream 46.53 kva on BS
  phases BS;
  from R5_12_47_5_tn_130;
  to R5_12_47_5_tm_130;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_131;
// downstream 38.92 kva on CS
  phases CS;
  from R5_12_47_5_tn_131;
  to R5_12_47_5_tm_131;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_132;
// downstream 14.65 kva on BS
  phases BS;
  from R5_12_47_5_tn_132;
  to R5_12_47_5_tm_132;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_133;
// downstream 12.63 kva on AS
  phases AS;
  from R5_12_47_5_tn_133;
  to R5_12_47_5_tm_133;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_134;
// downstream 12.63 kva on AS
  phases AS;
  from R5_12_47_5_tn_134;
  to R5_12_47_5_tm_134;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_135;
// downstream 19.69 kva on AS
  phases AS;
  from R5_12_47_5_tn_135;
  to R5_12_47_5_tm_135;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_136;
// downstream 14.67 kva on CS
  phases CS;
  from R5_12_47_5_tn_136;
  to R5_12_47_5_tm_136;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_137;
// downstream 22.31 kva on CS
  phases CS;
  from R5_12_47_5_tn_137;
  to R5_12_47_5_tm_137;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_138;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_5_tn_138;
  to R5_12_47_5_tm_138;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_139;
// downstream 30.49 kva on AS
  phases AS;
  from R5_12_47_5_tn_139;
  to R5_12_47_5_tm_139;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_140;
// downstream 7.75 kva on CS
  phases CS;
  from R5_12_47_5_tn_140;
  to R5_12_47_5_tm_140;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_141;
// downstream 12.94 kva on AS
  phases AS;
  from R5_12_47_5_tn_141;
  to R5_12_47_5_tm_141;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_142;
// downstream 10.59 kva on AS
  phases AS;
  from R5_12_47_5_tn_142;
  to R5_12_47_5_tm_142;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_143;
// downstream 15.10 kva on BS
  phases BS;
  from R5_12_47_5_tn_143;
  to R5_12_47_5_tm_143;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_144;
// downstream 12.24 kva on BS
  phases BS;
  from R5_12_47_5_tn_144;
  to R5_12_47_5_tm_144;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_145;
// downstream 5.44 kva on CS
  phases CS;
  from R5_12_47_5_tn_145;
  to R5_12_47_5_tm_145;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_146;
// downstream 9.92 kva on CS
  phases CS;
  from R5_12_47_5_tn_146;
  to R5_12_47_5_tm_146;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_147;
// downstream 5.39 kva on BS
  phases BS;
  from R5_12_47_5_tn_147;
  to R5_12_47_5_tm_147;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_148;
// downstream 10.25 kva on BS
  phases BS;
  from R5_12_47_5_tn_148;
  to R5_12_47_5_tm_148;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_149;
// downstream 9.24 kva on BS
  phases BS;
  from R5_12_47_5_tn_149;
  to R5_12_47_5_tm_149;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_150;
// downstream 32.20 kva on AS
  phases AS;
  from R5_12_47_5_tn_150;
  to R5_12_47_5_tm_150;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_151;
// downstream 10.88 kva on AS
  phases AS;
  from R5_12_47_5_tn_151;
  to R5_12_47_5_tm_151;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_152;
// downstream 11.62 kva on BS
  phases BS;
  from R5_12_47_5_tn_152;
  to R5_12_47_5_tm_152;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_153;
// downstream 9.72 kva on CS
  phases CS;
  from R5_12_47_5_tn_153;
  to R5_12_47_5_tm_153;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_154;
// downstream 88.49 kva on AS
  phases AS;
  from R5_12_47_5_tn_154;
  to R5_12_47_5_tm_154;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_155;
// downstream 94.47 kva on BS
  phases BS;
  from R5_12_47_5_tn_155;
  to R5_12_47_5_tm_155;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_156;
// downstream 79.02 kva on CS
  phases CS;
  from R5_12_47_5_tn_156;
  to R5_12_47_5_tm_156;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_157;
// downstream 144.91 kva on AS
  phases AS;
  from R5_12_47_5_tn_157;
  to R5_12_47_5_tm_157;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_158;
// downstream 154.71 kva on BS
  phases BS;
  from R5_12_47_5_tn_158;
  to R5_12_47_5_tm_158;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_159;
// downstream 129.41 kva on CS
  phases CS;
  from R5_12_47_5_tn_159;
  to R5_12_47_5_tm_159;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_160;
// downstream 62.75 kva on AS
  phases AS;
  from R5_12_47_5_tn_160;
  to R5_12_47_5_tm_160;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_161;
// downstream 66.99 kva on BS
  phases BS;
  from R5_12_47_5_tn_161;
  to R5_12_47_5_tm_161;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_162;
// downstream 56.03 kva on CS
  phases CS;
  from R5_12_47_5_tn_162;
  to R5_12_47_5_tm_162;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_163;
// downstream 12.36 kva on BS
  phases BS;
  from R5_12_47_5_tn_163;
  to R5_12_47_5_tm_163;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_164;
// downstream 28.88 kva on BS
  phases BS;
  from R5_12_47_5_tn_164;
  to R5_12_47_5_tm_164;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_165;
// downstream 33.30 kva on CS
  phases CS;
  from R5_12_47_5_tn_165;
  to R5_12_47_5_tm_165;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_166;
// downstream 21.27 kva on AS
  phases AS;
  from R5_12_47_5_tn_166;
  to R5_12_47_5_tm_166;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_167;
// downstream 15.74 kva on AS
  phases AS;
  from R5_12_47_5_tn_167;
  to R5_12_47_5_tm_167;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_168;
// downstream 83.57 kva on BS
  phases BS;
  from R5_12_47_5_tn_168;
  to R5_12_47_5_tm_168;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_169;
// downstream 20.68 kva on CS
  phases CS;
  from R5_12_47_5_tn_169;
  to R5_12_47_5_tm_169;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_170;
// downstream 22.52 kva on CS
  phases CS;
  from R5_12_47_5_tn_170;
  to R5_12_47_5_tm_170;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_171;
// downstream 42.57 kva on AS
  phases AS;
  from R5_12_47_5_tn_171;
  to R5_12_47_5_tm_171;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_172;
// downstream 45.45 kva on BS
  phases BS;
  from R5_12_47_5_tn_172;
  to R5_12_47_5_tm_172;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_173;
// downstream 38.02 kva on CS
  phases CS;
  from R5_12_47_5_tn_173;
  to R5_12_47_5_tm_173;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_174;
// downstream 21.86 kva on AS
  phases AS;
  from R5_12_47_5_tn_174;
  to R5_12_47_5_tm_174;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_175;
// downstream 15.10 kva on AS
  phases AS;
  from R5_12_47_5_tn_175;
  to R5_12_47_5_tm_175;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_176;
// downstream 6.06 kva on AS
  phases AS;
  from R5_12_47_5_tn_176;
  to R5_12_47_5_tm_176;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_177;
// downstream 32.13 kva on BS
  phases BS;
  from R5_12_47_5_tn_177;
  to R5_12_47_5_tm_177;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_178;
// downstream 14.81 kva on BS
  phases BS;
  from R5_12_47_5_tn_178;
  to R5_12_47_5_tm_178;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_179;
// downstream 15.19 kva on BS
  phases BS;
  from R5_12_47_5_tn_179;
  to R5_12_47_5_tm_179;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_180;
// downstream 32.95 kva on BS
  phases BS;
  from R5_12_47_5_tn_180;
  to R5_12_47_5_tm_180;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_181;
// downstream 23.76 kva on BS
  phases BS;
  from R5_12_47_5_tn_181;
  to R5_12_47_5_tm_181;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_182;
// downstream 33.10 kva on AS
  phases AS;
  from R5_12_47_5_tn_182;
  to R5_12_47_5_tm_182;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_183;
// downstream 15.81 kva on BS
  phases BS;
  from R5_12_47_5_tn_183;
  to R5_12_47_5_tm_183;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_184;
// downstream 5.72 kva on AS
  phases AS;
  from R5_12_47_5_tn_184;
  to R5_12_47_5_tm_184;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_185;
// downstream 10.70 kva on AS
  phases AS;
  from R5_12_47_5_tn_185;
  to R5_12_47_5_tm_185;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_186;
// downstream 6.74 kva on BS
  phases BS;
  from R5_12_47_5_tn_186;
  to R5_12_47_5_tm_186;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_187;
// downstream 7.25 kva on CS
  phases CS;
  from R5_12_47_5_tn_187;
  to R5_12_47_5_tm_187;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_188;
// downstream 6.87 kva on CS
  phases CS;
  from R5_12_47_5_tn_188;
  to R5_12_47_5_tm_188;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_189;
// downstream 15.36 kva on CS
  phases CS;
  from R5_12_47_5_tn_189;
  to R5_12_47_5_tm_189;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_190;
// downstream 16.08 kva on CS
  phases CS;
  from R5_12_47_5_tn_190;
  to R5_12_47_5_tm_190;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_191;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_191;
  to R5_12_47_5_tm_191;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_192;
// downstream 21.03 kva on CS
  phases CS;
  from R5_12_47_5_tn_192;
  to R5_12_47_5_tm_192;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_193;
// downstream 21.72 kva on BS
  phases BS;
  from R5_12_47_5_tn_193;
  to R5_12_47_5_tm_193;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_194;
// downstream 31.83 kva on AS
  phases AS;
  from R5_12_47_5_tn_194;
  to R5_12_47_5_tm_194;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_195;
// downstream 40.08 kva on AS
  phases AS;
  from R5_12_47_5_tn_195;
  to R5_12_47_5_tm_195;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_196;
// downstream 33.30 kva on AS
  phases AS;
  from R5_12_47_5_tn_196;
  to R5_12_47_5_tm_196;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_197;
// downstream 35.55 kva on BS
  phases BS;
  from R5_12_47_5_tn_197;
  to R5_12_47_5_tm_197;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_198;
// downstream 29.74 kva on CS
  phases CS;
  from R5_12_47_5_tn_198;
  to R5_12_47_5_tm_198;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_199;
// downstream 19.92 kva on CS
  phases CS;
  from R5_12_47_5_tn_199;
  to R5_12_47_5_tm_199;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_200;
// downstream 18.31 kva on AS
  phases AS;
  from R5_12_47_5_tn_200;
  to R5_12_47_5_tm_200;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_201;
// downstream 22.08 kva on AS
  phases AS;
  from R5_12_47_5_tn_201;
  to R5_12_47_5_tm_201;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_202;
// downstream 26.71 kva on AS
  phases AS;
  from R5_12_47_5_tn_202;
  to R5_12_47_5_tm_202;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_203;
// downstream 15.94 kva on BS
  phases BS;
  from R5_12_47_5_tn_203;
  to R5_12_47_5_tm_203;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_204;
// downstream 20.69 kva on CS
  phases CS;
  from R5_12_47_5_tn_204;
  to R5_12_47_5_tm_204;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_205;
// downstream 49.97 kva on CS
  phases CS;
  from R5_12_47_5_tn_205;
  to R5_12_47_5_tm_205;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_206;
// downstream 23.15 kva on CS
  phases CS;
  from R5_12_47_5_tn_206;
  to R5_12_47_5_tm_206;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_207;
// downstream 29.83 kva on BS
  phases BS;
  from R5_12_47_5_tn_207;
  to R5_12_47_5_tm_207;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_208;
// downstream 66.21 kva on BS
  phases BS;
  from R5_12_47_5_tn_208;
  to R5_12_47_5_tm_208;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_209;
// downstream 8.46 kva on CS
  phases CS;
  from R5_12_47_5_tn_209;
  to R5_12_47_5_tm_209;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_210;
// downstream 27.56 kva on CS
  phases CS;
  from R5_12_47_5_tn_210;
  to R5_12_47_5_tm_210;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_211;
// downstream 19.85 kva on CS
  phases CS;
  from R5_12_47_5_tn_211;
  to R5_12_47_5_tm_211;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_212;
// downstream 34.78 kva on CS
  phases CS;
  from R5_12_47_5_tn_212;
  to R5_12_47_5_tm_212;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_213;
// downstream 14.56 kva on CS
  phases CS;
  from R5_12_47_5_tn_213;
  to R5_12_47_5_tm_213;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_214;
// downstream 6.74 kva on BS
  phases BS;
  from R5_12_47_5_tn_214;
  to R5_12_47_5_tm_214;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_215;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_215;
  to R5_12_47_5_tm_215;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_216;
// downstream 17.31 kva on CS
  phases CS;
  from R5_12_47_5_tn_216;
  to R5_12_47_5_tm_216;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_217;
// downstream 20.36 kva on BS
  phases BS;
  from R5_12_47_5_tn_217;
  to R5_12_47_5_tm_217;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_218;
// downstream 46.07 kva on BS
  phases BS;
  from R5_12_47_5_tn_218;
  to R5_12_47_5_tm_218;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_219;
// downstream 15.14 kva on BS
  phases BS;
  from R5_12_47_5_tn_219;
  to R5_12_47_5_tm_219;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_220;
// downstream 25.11 kva on BS
  phases BS;
  from R5_12_47_5_tn_220;
  to R5_12_47_5_tm_220;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_221;
// downstream 17.43 kva on BS
  phases BS;
  from R5_12_47_5_tn_221;
  to R5_12_47_5_tm_221;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_222;
// downstream 15.07 kva on AS
  phases AS;
  from R5_12_47_5_tn_222;
  to R5_12_47_5_tm_222;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_223;
// downstream 45.91 kva on AS
  phases AS;
  from R5_12_47_5_tn_223;
  to R5_12_47_5_tm_223;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_224;
// downstream 29.40 kva on BS
  phases BS;
  from R5_12_47_5_tn_224;
  to R5_12_47_5_tm_224;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_225;
// downstream 57.61 kva on AS
  phases AS;
  from R5_12_47_5_tn_225;
  to R5_12_47_5_tm_225;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_226;
// downstream 21.82 kva on AS
  phases AS;
  from R5_12_47_5_tn_226;
  to R5_12_47_5_tm_226;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_227;
// downstream 21.30 kva on BS
  phases BS;
  from R5_12_47_5_tn_227;
  to R5_12_47_5_tm_227;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_228;
// downstream 12.34 kva on BS
  phases BS;
  from R5_12_47_5_tn_228;
  to R5_12_47_5_tm_228;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_229;
// downstream 9.45 kva on CS
  phases CS;
  from R5_12_47_5_tn_229;
  to R5_12_47_5_tm_229;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_230;
// downstream 50.74 kva on AS
  phases AS;
  from R5_12_47_5_tn_230;
  to R5_12_47_5_tm_230;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_231;
// downstream 27.23 kva on CS
  phases CS;
  from R5_12_47_5_tn_231;
  to R5_12_47_5_tm_231;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_232;
// downstream 31.41 kva on CS
  phases CS;
  from R5_12_47_5_tn_232;
  to R5_12_47_5_tm_232;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_233;
// downstream 24.72 kva on AS
  phases AS;
  from R5_12_47_5_tn_233;
  to R5_12_47_5_tm_233;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_234;
// downstream 32.79 kva on AS
  phases AS;
  from R5_12_47_5_tn_234;
  to R5_12_47_5_tm_234;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_235;
// downstream 56.66 kva on AS
  phases AS;
  from R5_12_47_5_tn_235;
  to R5_12_47_5_tm_235;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_236;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_236;
  to R5_12_47_5_tm_236;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_237;
// downstream 13.49 kva on AS
  phases AS;
  from R5_12_47_5_tn_237;
  to R5_12_47_5_tm_237;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_238;
// downstream 22.82 kva on AS
  phases AS;
  from R5_12_47_5_tn_238;
  to R5_12_47_5_tm_238;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_239;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_239;
  to R5_12_47_5_tm_239;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_240;
// downstream 22.99 kva on CS
  phases CS;
  from R5_12_47_5_tn_240;
  to R5_12_47_5_tm_240;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_241;
// downstream 12.60 kva on BS
  phases BS;
  from R5_12_47_5_tn_241;
  to R5_12_47_5_tm_241;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_242;
// downstream 19.87 kva on BS
  phases BS;
  from R5_12_47_5_tn_242;
  to R5_12_47_5_tm_242;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_243;
// downstream 17.05 kva on CS
  phases CS;
  from R5_12_47_5_tn_243;
  to R5_12_47_5_tm_243;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_244;
// downstream 9.21 kva on BS
  phases BS;
  from R5_12_47_5_tn_244;
  to R5_12_47_5_tm_244;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_245;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_5_tn_245;
  to R5_12_47_5_tm_245;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_246;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_246;
  to R5_12_47_5_tm_246;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_247;
// downstream 14.85 kva on BS
  phases BS;
  from R5_12_47_5_tn_247;
  to R5_12_47_5_tm_247;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_248;
// downstream 21.86 kva on BS
  phases BS;
  from R5_12_47_5_tn_248;
  to R5_12_47_5_tm_248;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_249;
// downstream 25.75 kva on BS
  phases BS;
  from R5_12_47_5_tn_249;
  to R5_12_47_5_tm_249;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_250;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_250;
  to R5_12_47_5_tm_250;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_251;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_5_tn_251;
  to R5_12_47_5_tm_251;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_252;
// downstream 2.70 kva on BS
  phases BS;
  from R5_12_47_5_tn_252;
  to R5_12_47_5_tm_252;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_253;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_253;
  to R5_12_47_5_tm_253;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_254;
// downstream 17.70 kva on BS
  phases BS;
  from R5_12_47_5_tn_254;
  to R5_12_47_5_tm_254;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_255;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_5_tn_255;
  to R5_12_47_5_tm_255;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_256;
// downstream 10.52 kva on CS
  phases CS;
  from R5_12_47_5_tn_256;
  to R5_12_47_5_tm_256;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_257;
// downstream 12.58 kva on BS
  phases BS;
  from R5_12_47_5_tn_257;
  to R5_12_47_5_tm_257;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_258;
// downstream 7.74 kva on AS
  phases AS;
  from R5_12_47_5_tn_258;
  to R5_12_47_5_tm_258;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_259;
// downstream 9.55 kva on CS
  phases CS;
  from R5_12_47_5_tn_259;
  to R5_12_47_5_tm_259;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_260;
// downstream 19.22 kva on CS
  phases CS;
  from R5_12_47_5_tn_260;
  to R5_12_47_5_tm_260;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_261;
// downstream 18.53 kva on BS
  phases BS;
  from R5_12_47_5_tn_261;
  to R5_12_47_5_tm_261;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_262;
// downstream 10.41 kva on CS
  phases CS;
  from R5_12_47_5_tn_262;
  to R5_12_47_5_tm_262;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_263;
// downstream 13.19 kva on CS
  phases CS;
  from R5_12_47_5_tn_263;
  to R5_12_47_5_tm_263;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_264;
// downstream 5.34 kva on CS
  phases CS;
  from R5_12_47_5_tn_264;
  to R5_12_47_5_tm_264;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_265;
// downstream 12.49 kva on CS
  phases CS;
  from R5_12_47_5_tn_265;
  to R5_12_47_5_tm_265;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_266;
// downstream 14.74 kva on BS
  phases BS;
  from R5_12_47_5_tn_266;
  to R5_12_47_5_tm_266;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_267;
// downstream 11.38 kva on BS
  phases BS;
  from R5_12_47_5_tn_267;
  to R5_12_47_5_tm_267;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_268;
// downstream 9.94 kva on BS
  phases BS;
  from R5_12_47_5_tn_268;
  to R5_12_47_5_tm_268;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_269;
// downstream 10.36 kva on BS
  phases BS;
  from R5_12_47_5_tn_269;
  to R5_12_47_5_tm_269;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_270;
// downstream 12.23 kva on BS
  phases BS;
  from R5_12_47_5_tn_270;
  to R5_12_47_5_tm_270;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_271;
// downstream 12.51 kva on BS
  phases BS;
  from R5_12_47_5_tn_271;
  to R5_12_47_5_tm_271;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_272;
// downstream 12.28 kva on BS
  phases BS;
  from R5_12_47_5_tn_272;
  to R5_12_47_5_tm_272;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_273;
// downstream 9.20 kva on BS
  phases BS;
  from R5_12_47_5_tn_273;
  to R5_12_47_5_tm_273;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_274;
// downstream 14.25 kva on BS
  phases BS;
  from R5_12_47_5_tn_274;
  to R5_12_47_5_tm_274;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_275;
// downstream 15.77 kva on BS
  phases BS;
  from R5_12_47_5_tn_275;
  to R5_12_47_5_tm_275;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_276;
// downstream 13.53 kva on BS
  phases BS;
  from R5_12_47_5_tn_276;
  to R5_12_47_5_tm_276;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_277;
// downstream 12.64 kva on BS
  phases BS;
  from R5_12_47_5_tn_277;
  to R5_12_47_5_tm_277;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_278;
// downstream 12.01 kva on BS
  phases BS;
  from R5_12_47_5_tn_278;
  to R5_12_47_5_tm_278;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_279;
// downstream 17.92 kva on CS
  phases CS;
  from R5_12_47_5_tn_279;
  to R5_12_47_5_tm_279;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_280;
// downstream 3.38 kva on CS
  phases CS;
  from R5_12_47_5_tn_280;
  to R5_12_47_5_tm_280;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_281;
// downstream 10.69 kva on CS
  phases CS;
  from R5_12_47_5_tn_281;
  to R5_12_47_5_tm_281;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_282;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_5_tn_282;
  to R5_12_47_5_tm_282;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_283;
// downstream 5.29 kva on BS
  phases BS;
  from R5_12_47_5_tn_283;
  to R5_12_47_5_tm_283;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_284;
// downstream 7.82 kva on CS
  phases CS;
  from R5_12_47_5_tn_284;
  to R5_12_47_5_tm_284;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_285;
// downstream 14.60 kva on CS
  phases CS;
  from R5_12_47_5_tn_285;
  to R5_12_47_5_tm_285;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_286;
// downstream 8.02 kva on CS
  phases CS;
  from R5_12_47_5_tn_286;
  to R5_12_47_5_tm_286;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_287;
// downstream 8.76 kva on CS
  phases CS;
  from R5_12_47_5_tn_287;
  to R5_12_47_5_tm_287;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_288;
// downstream 8.75 kva on CS
  phases CS;
  from R5_12_47_5_tn_288;
  to R5_12_47_5_tm_288;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_289;
// downstream 10.90 kva on AS
  phases AS;
  from R5_12_47_5_tn_289;
  to R5_12_47_5_tm_289;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_290;
// downstream 15.73 kva on CS
  phases CS;
  from R5_12_47_5_tn_290;
  to R5_12_47_5_tm_290;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_291;
// downstream 6.64 kva on CS
  phases CS;
  from R5_12_47_5_tn_291;
  to R5_12_47_5_tm_291;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_292;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_292;
  to R5_12_47_5_tm_292;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_293;
// downstream 12.87 kva on CS
  phases CS;
  from R5_12_47_5_tn_293;
  to R5_12_47_5_tm_293;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_294;
// downstream 1.93 kva on BS
  phases BS;
  from R5_12_47_5_tn_294;
  to R5_12_47_5_tm_294;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_295;
// downstream 18.50 kva on BS
  phases BS;
  from R5_12_47_5_tn_295;
  to R5_12_47_5_tm_295;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_296;
// downstream 5.84 kva on CS
  phases CS;
  from R5_12_47_5_tn_296;
  to R5_12_47_5_tm_296;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_297;
// downstream 5.09 kva on CS
  phases CS;
  from R5_12_47_5_tn_297;
  to R5_12_47_5_tm_297;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_298;
// downstream 16.06 kva on CS
  phases CS;
  from R5_12_47_5_tn_298;
  to R5_12_47_5_tm_298;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_299;
// downstream 5.62 kva on BS
  phases BS;
  from R5_12_47_5_tn_299;
  to R5_12_47_5_tm_299;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_300;
// downstream 18.46 kva on CS
  phases CS;
  from R5_12_47_5_tn_300;
  to R5_12_47_5_tm_300;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_301;
// downstream 32.33 kva on AS
  phases AS;
  from R5_12_47_5_tn_301;
  to R5_12_47_5_tm_301;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_302;
// downstream 7.48 kva on CS
  phases CS;
  from R5_12_47_5_tn_302;
  to R5_12_47_5_tm_302;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_303;
// downstream 34.26 kva on BS
  phases BS;
  from R5_12_47_5_tn_303;
  to R5_12_47_5_tm_303;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_304;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_5_tn_304;
  to R5_12_47_5_tm_304;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_305;
// downstream 26.92 kva on BS
  phases BS;
  from R5_12_47_5_tn_305;
  to R5_12_47_5_tm_305;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_306;
// downstream 7.52 kva on CS
  phases CS;
  from R5_12_47_5_tn_306;
  to R5_12_47_5_tm_306;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_307;
// downstream 10.59 kva on CS
  phases CS;
  from R5_12_47_5_tn_307;
  to R5_12_47_5_tm_307;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_308;
// downstream 34.75 kva on BS
  phases BS;
  from R5_12_47_5_tn_308;
  to R5_12_47_5_tm_308;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_309;
// downstream 9.17 kva on CS
  phases CS;
  from R5_12_47_5_tn_309;
  to R5_12_47_5_tm_309;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_310;
// downstream 18.68 kva on AS
  phases AS;
  from R5_12_47_5_tn_310;
  to R5_12_47_5_tm_310;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_311;
// downstream 19.94 kva on BS
  phases BS;
  from R5_12_47_5_tn_311;
  to R5_12_47_5_tm_311;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_312;
// downstream 16.68 kva on CS
  phases CS;
  from R5_12_47_5_tn_312;
  to R5_12_47_5_tm_312;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_313;
// downstream 16.77 kva on CS
  phases CS;
  from R5_12_47_5_tn_313;
  to R5_12_47_5_tm_313;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_314;
// downstream 7.99 kva on AS
  phases AS;
  from R5_12_47_5_tn_314;
  to R5_12_47_5_tm_314;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_315;
// downstream 8.53 kva on BS
  phases BS;
  from R5_12_47_5_tn_315;
  to R5_12_47_5_tm_315;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_316;
// downstream 7.14 kva on CS
  phases CS;
  from R5_12_47_5_tn_316;
  to R5_12_47_5_tm_316;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_317;
// downstream 11.33 kva on AS
  phases AS;
  from R5_12_47_5_tn_317;
  to R5_12_47_5_tm_317;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_318;
// downstream 10.49 kva on CS
  phases CS;
  from R5_12_47_5_tn_318;
  to R5_12_47_5_tm_318;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_319;
// downstream 1.13 kva on CS
  phases CS;
  from R5_12_47_5_tn_319;
  to R5_12_47_5_tm_319;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_320;
// downstream 3.80 kva on AS
  phases AS;
  from R5_12_47_5_tn_320;
  to R5_12_47_5_tm_320;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_321;
// downstream 4.06 kva on BS
  phases BS;
  from R5_12_47_5_tn_321;
  to R5_12_47_5_tm_321;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_322;
// downstream 3.40 kva on CS
  phases CS;
  from R5_12_47_5_tn_322;
  to R5_12_47_5_tm_322;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_323;
// downstream 2.70 kva on BS
  phases BS;
  from R5_12_47_5_tn_323;
  to R5_12_47_5_tm_323;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_324;
// downstream 4.04 kva on BS
  phases BS;
  from R5_12_47_5_tn_324;
  to R5_12_47_5_tm_324;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_325;
// downstream 11.96 kva on AS
  phases AS;
  from R5_12_47_5_tn_325;
  to R5_12_47_5_tm_325;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_326;
// downstream 5.32 kva on CS
  phases CS;
  from R5_12_47_5_tn_326;
  to R5_12_47_5_tm_326;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_327;
// downstream 11.68 kva on BS
  phases BS;
  from R5_12_47_5_tn_327;
  to R5_12_47_5_tm_327;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_328;
// downstream 13.22 kva on CS
  phases CS;
  from R5_12_47_5_tn_328;
  to R5_12_47_5_tm_328;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_329;
// downstream 13.79 kva on AS
  phases AS;
  from R5_12_47_5_tn_329;
  to R5_12_47_5_tm_329;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_330;
// downstream 9.03 kva on CS
  phases CS;
  from R5_12_47_5_tn_330;
  to R5_12_47_5_tm_330;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_331;
// downstream 6.98 kva on CS
  phases CS;
  from R5_12_47_5_tn_331;
  to R5_12_47_5_tm_331;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_332;
// downstream 0.90 kva on CS
  phases CS;
  from R5_12_47_5_tn_332;
  to R5_12_47_5_tm_332;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_333;
// downstream 1.52 kva on AS
  phases AS;
  from R5_12_47_5_tn_333;
  to R5_12_47_5_tm_333;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_334;
// downstream 1.62 kva on BS
  phases BS;
  from R5_12_47_5_tn_334;
  to R5_12_47_5_tm_334;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_335;
// downstream 1.35 kva on CS
  phases CS;
  from R5_12_47_5_tn_335;
  to R5_12_47_5_tm_335;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_336;
// downstream 7.06 kva on CS
  phases CS;
  from R5_12_47_5_tn_336;
  to R5_12_47_5_tm_336;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_337;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_5_tn_337;
  to R5_12_47_5_tm_337;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_338;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_tn_338;
  to R5_12_47_5_tm_338;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_339;
// downstream 12.82 kva on AS
  phases AS;
  from R5_12_47_5_tn_339;
  to R5_12_47_5_tm_339;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_340;
// downstream 40.34 kva on BS
  phases BS;
  from R5_12_47_5_tn_340;
  to R5_12_47_5_tm_340;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_341;
// downstream 12.96 kva on BS
  phases BS;
  from R5_12_47_5_tn_341;
  to R5_12_47_5_tm_341;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_342;
// downstream 19.56 kva on AS
  phases AS;
  from R5_12_47_5_tn_342;
  to R5_12_47_5_tm_342;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_343;
// downstream 13.26 kva on BS
  phases BS;
  from R5_12_47_5_tn_343;
  to R5_12_47_5_tm_343;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_344;
// downstream 14.06 kva on BS
  phases BS;
  from R5_12_47_5_tn_344;
  to R5_12_47_5_tm_344;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_345;
// downstream 35.28 kva on CS
  phases CS;
  from R5_12_47_5_tn_345;
  to R5_12_47_5_tm_345;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_346;
// downstream 19.19 kva on AS
  phases AS;
  from R5_12_47_5_tn_346;
  to R5_12_47_5_tm_346;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_347;
// downstream 8.57 kva on CS
  phases CS;
  from R5_12_47_5_tn_347;
  to R5_12_47_5_tm_347;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_348;
// downstream 5.35 kva on CS
  phases CS;
  from R5_12_47_5_tn_348;
  to R5_12_47_5_tm_348;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_349;
// downstream 6.03 kva on CS
  phases CS;
  from R5_12_47_5_tn_349;
  to R5_12_47_5_tm_349;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_350;
// downstream 10.07 kva on CS
  phases CS;
  from R5_12_47_5_tn_350;
  to R5_12_47_5_tm_350;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_351;
// downstream 12.37 kva on AS
  phases AS;
  from R5_12_47_5_tn_351;
  to R5_12_47_5_tm_351;
  length 30;
  configuration ID_2416;
}
object triplex_line {
  name R5_12_47_5_tl_352;
// downstream 5.16 kva on AS
  phases AS;
  from R5_12_47_5_tn_352;
  to R5_12_47_5_tm_352;
  length 30;
  configuration ID_2416;
}
object regulator {
  name R5_12_47_5_reg_1;
// downstream 9714.73 kva on ABCS
  from R5_12_47_5_node_1100;
  to R5_12_47_5_meter_29;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R5_12_47_5_xfmr_1;
// downstream 14.51 kva on AS
  phases AS;
  from R5_12_47_5_node_98;
  to R5_12_47_5_tn_1;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_2;
// downstream 11.43 kva on BS
  phases BS;
  from R5_12_47_5_node_220;
  to R5_12_47_5_tn_2;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_3;
// downstream 6.31 kva on AS
  phases AS;
  from R5_12_47_5_node_219;
  to R5_12_47_5_tn_3;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_4;
// downstream 1.86 kva on AS
  phases AS;
  from R5_12_47_5_node_604;
  to R5_12_47_5_tn_4;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_12_47_5_xfmr_5;
// downstream 6.62 kva on BS
  phases BS;
  from R5_12_47_5_node_604;
  to R5_12_47_5_tn_5;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_6;
// downstream 1.66 kva on CS
  phases CS;
  from R5_12_47_5_node_604;
  to R5_12_47_5_tn_6;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_7;
// downstream 20.72 kva on BS
  phases BS;
  from R5_12_47_5_node_455;
  to R5_12_47_5_tn_7;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_8;
// downstream 12.43 kva on CS
  phases CS;
  from R5_12_47_5_node_454;
  to R5_12_47_5_tn_8;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_9;
// downstream 8.09 kva on AS
  phases AS;
  from R5_12_47_5_node_599;
  to R5_12_47_5_tn_9;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_10;
// downstream 7.36 kva on BS
  phases BS;
  from R5_12_47_5_node_96;
  to R5_12_47_5_tn_10;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_11;
// downstream 5.05 kva on CS
  phases CS;
  from R5_12_47_5_node_600;
  to R5_12_47_5_tn_11;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_12;
// downstream 10.66 kva on AS
  phases AS;
  from R5_12_47_5_node_593;
  to R5_12_47_5_tn_12;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_13;
// downstream 4.60 kva on CS
  phases CS;
  from R5_12_47_5_node_594;
  to R5_12_47_5_tn_13;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_14;
// downstream 18.53 kva on BS
  phases BS;
  from R5_12_47_5_node_590;
  to R5_12_47_5_tn_14;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_15;
// downstream 18.11 kva on BS
  phases BS;
  from R5_12_47_5_node_447;
  to R5_12_47_5_tn_15;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_16;
// downstream 26.01 kva on AS
  phases AS;
  from R5_12_47_5_node_215;
  to R5_12_47_5_tn_16;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_17;
// downstream 2.10 kva on AS
  phases AS;
  from R5_12_47_5_node_589;
  to R5_12_47_5_tn_17;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_5_xfmr_18;
// downstream 22.87 kva on BS
  phases BS;
  from R5_12_47_5_node_438;
  to R5_12_47_5_tn_18;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_19;
// downstream 30.75 kva on BS
  phases BS;
  from R5_12_47_5_node_443;
  to R5_12_47_5_tn_19;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_20;
// downstream 5.19 kva on CS
  phases CS;
  from R5_12_47_5_node_587;
  to R5_12_47_5_tn_20;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_21;
// downstream 16.41 kva on CS
  phases CS;
  from R5_12_47_5_node_584;
  to R5_12_47_5_tn_21;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_22;
// downstream 16.82 kva on AS
  phases AS;
  from R5_12_47_5_node_586;
  to R5_12_47_5_tn_22;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_23;
// downstream 4.00 kva on CS
  phases CS;
  from R5_12_47_5_node_586;
  to R5_12_47_5_tn_23;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_24;
// downstream 9.24 kva on BS
  phases BS;
  from R5_12_47_5_node_578;
  to R5_12_47_5_tn_24;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_25;
// downstream 10.22 kva on AS
  phases AS;
  from R5_12_47_5_node_210;
  to R5_12_47_5_tn_25;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_26;
// downstream 10.37 kva on AS
  phases AS;
  from R5_12_47_5_node_88;
  to R5_12_47_5_tn_26;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_27;
// downstream 17.35 kva on BS
  phases BS;
  from R5_12_47_5_node_434;
  to R5_12_47_5_tn_27;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_28;
// downstream 9.79 kva on AS
  phases AS;
  from R5_12_47_5_node_207;
  to R5_12_47_5_tn_28;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_29;
// downstream 11.15 kva on AS
  phases AS;
  from R5_12_47_5_node_576;
  to R5_12_47_5_tn_29;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_30;
// downstream 4.98 kva on CS
  phases CS;
  from R5_12_47_5_node_576;
  to R5_12_47_5_tn_30;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_31;
// downstream 14.20 kva on AS
  phases AS;
  from R5_12_47_5_node_85;
  to R5_12_47_5_tn_31;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_32;
// downstream 14.78 kva on AS
  phases AS;
  from R5_12_47_5_node_203;
  to R5_12_47_5_tn_32;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_33;
// downstream 15.38 kva on CS
  phases CS;
  from R5_12_47_5_node_430;
  to R5_12_47_5_tn_33;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_34;
// downstream 34.51 kva on BS
  phases BS;
  from R5_12_47_5_node_429;
  to R5_12_47_5_tn_34;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_35;
// downstream 18.47 kva on AS
  phases AS;
  from R5_12_47_5_node_80;
  to R5_12_47_5_tn_35;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_36;
// downstream 14.00 kva on BS
  phases BS;
  from R5_12_47_5_node_424;
  to R5_12_47_5_tn_36;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_37;
// downstream 18.77 kva on BS
  phases BS;
  from R5_12_47_5_node_422;
  to R5_12_47_5_tn_37;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_38;
// downstream 20.12 kva on AS
  phases AS;
  from R5_12_47_5_node_194;
  to R5_12_47_5_tn_38;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_39;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_5_node_189;
  to R5_12_47_5_tn_39;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_5_xfmr_40;
// downstream 10.97 kva on AS
  phases AS;
  from R5_12_47_5_node_71;
  to R5_12_47_5_tn_40;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_41;
// downstream 13.97 kva on AS
  phases AS;
  from R5_12_47_5_node_574;
  to R5_12_47_5_tn_41;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_42;
// downstream 6.24 kva on CS
  phases CS;
  from R5_12_47_5_node_574;
  to R5_12_47_5_tn_42;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_43;
// downstream 11.69 kva on AS
  phases AS;
  from R5_12_47_5_node_571;
  to R5_12_47_5_tn_43;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_44;
// downstream 3.13 kva on CS
  phases CS;
  from R5_12_47_5_node_571;
  to R5_12_47_5_tn_44;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_45;
// downstream 16.75 kva on AS
  phases AS;
  from R5_12_47_5_node_565;
  to R5_12_47_5_tn_45;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_46;
// downstream 6.44 kva on AS
  phases AS;
  from R5_12_47_5_node_564;
  to R5_12_47_5_tn_46;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_47;
// downstream 2.30 kva on CS
  phases CS;
  from R5_12_47_5_node_564;
  to R5_12_47_5_tn_47;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_48;
// downstream 7.47 kva on BS
  phases BS;
  from R5_12_47_5_node_420;
  to R5_12_47_5_tn_48;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_49;
// downstream 19.64 kva on BS
  phases BS;
  from R5_12_47_5_node_417;
  to R5_12_47_5_tn_49;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_50;
// downstream 26.93 kva on AS
  phases AS;
  from R5_12_47_5_node_185;
  to R5_12_47_5_tn_50;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_51;
// downstream 12.90 kva on AS
  phases AS;
  from R5_12_47_5_node_65;
  to R5_12_47_5_tn_51;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_52;
// downstream 9.93 kva on AS
  phases AS;
  from R5_12_47_5_node_64;
  to R5_12_47_5_tn_52;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_53;
// downstream 5.69 kva on AS
  phases AS;
  from R5_12_47_5_node_183;
  to R5_12_47_5_tn_53;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_54;
// downstream 5.13 kva on BS
  phases BS;
  from R5_12_47_5_node_412;
  to R5_12_47_5_tn_54;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_55;
// downstream 7.24 kva on AS
  phases AS;
  from R5_12_47_5_node_181;
  to R5_12_47_5_tn_55;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_56;
// downstream 7.65 kva on BS
  phases BS;
  from R5_12_47_5_node_408;
  to R5_12_47_5_tn_56;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_57;
// downstream 16.91 kva on BS
  phases BS;
  from R5_12_47_5_node_407;
  to R5_12_47_5_tn_57;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_58;
// downstream 13.08 kva on BS
  phases BS;
  from R5_12_47_5_node_403;
  to R5_12_47_5_tn_58;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_59;
// downstream 9.24 kva on BS
  phases BS;
  from R5_12_47_5_node_401;
  to R5_12_47_5_tn_59;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_60;
// downstream 20.56 kva on BS
  phases BS;
  from R5_12_47_5_node_397;
  to R5_12_47_5_tn_60;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_61;
// downstream 10.58 kva on BS
  phases BS;
  from R5_12_47_5_node_398;
  to R5_12_47_5_tn_61;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_62;
// downstream 32.83 kva on BS
  phases BS;
  from R5_12_47_5_node_1072;
  to R5_12_47_5_tn_62;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_63;
// downstream 57.48 kva on CS
  phases CS;
  from R5_12_47_5_node_1047;
  to R5_12_47_5_tn_63;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_5_xfmr_64;
// downstream 24.35 kva on CS
  phases CS;
  from R5_12_47_5_node_33;
  to R5_12_47_5_tn_64;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_65;
// downstream 69.35 kva on AS
  phases AS;
  from R5_12_47_5_node_29;
  to R5_12_47_5_tn_65;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R5_12_47_5_xfmr_66;
// downstream 33.01 kva on AS
  phases AS;
  from R5_12_47_5_node_32;
  to R5_12_47_5_tn_66;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_67;
// downstream 33.71 kva on AS
  phases AS;
  from R5_12_47_5_node_30;
  to R5_12_47_5_tn_67;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_68;
// downstream 15.41 kva on BS
  phases BS;
  from R5_12_47_5_node_1039;
  to R5_12_47_5_tn_68;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_69;
// downstream 17.79 kva on AS
  phases AS;
  from R5_12_47_5_node_1034;
  to R5_12_47_5_tn_69;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_70;
// downstream 11.42 kva on AS
  phases AS;
  from R5_12_47_5_node_1028;
  to R5_12_47_5_tn_70;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_71;
// downstream 16.43 kva on BS
  phases BS;
  from R5_12_47_5_node_796;
  to R5_12_47_5_tn_71;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_72;
// downstream 5.05 kva on BS
  phases BS;
  from R5_12_47_5_node_783;
  to R5_12_47_5_tn_72;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_73;
// downstream 15.71 kva on AS
  phases AS;
  from R5_12_47_5_node_1027;
  to R5_12_47_5_tn_73;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_74;
// downstream 10.19 kva on BS
  phases BS;
  from R5_12_47_5_node_804;
  to R5_12_47_5_tn_74;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_75;
// downstream 14.26 kva on AS
  phases AS;
  from R5_12_47_5_node_1025;
  to R5_12_47_5_tn_75;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_76;
// downstream 12.51 kva on AS
  phases AS;
  from R5_12_47_5_node_1029;
  to R5_12_47_5_tn_76;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_77;
// downstream 117.08 kva on AS
  phases AS;
  from R5_12_47_5_node_1020;
  to R5_12_47_5_tn_77;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R5_12_47_5_xfmr_78;
// downstream 35.83 kva on AS
  phases AS;
  from R5_12_47_5_node_1018;
  to R5_12_47_5_tn_78;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_79;
// downstream 28.25 kva on AS
  phases AS;
  from R5_12_47_5_node_771;
  to R5_12_47_5_tn_79;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_80;
// downstream 13.34 kva on AS
  phases AS;
  from R5_12_47_5_node_768;
  to R5_12_47_5_tn_80;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_81;
// downstream 109.53 kva on CS
  phases CS;
  from R5_12_47_5_node_818;
  to R5_12_47_5_tn_81;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R5_12_47_5_xfmr_82;
// downstream 52.71 kva on CS
  phases CS;
  from R5_12_47_5_node_821;
  to R5_12_47_5_tn_82;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_5_xfmr_83;
// downstream 16.73 kva on AS
  phases AS;
  from R5_12_47_5_node_817;
  to R5_12_47_5_tn_83;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_84;
// downstream 17.86 kva on BS
  phases BS;
  from R5_12_47_5_node_817;
  to R5_12_47_5_tn_84;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_85;
// downstream 14.94 kva on CS
  phases CS;
  from R5_12_47_5_node_817;
  to R5_12_47_5_tn_85;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_86;
// downstream 13.43 kva on AS
  phases AS;
  from R5_12_47_5_node_816;
  to R5_12_47_5_tn_86;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_87;
// downstream 14.34 kva on BS
  phases BS;
  from R5_12_47_5_node_816;
  to R5_12_47_5_tn_87;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_88;
// downstream 12.00 kva on CS
  phases CS;
  from R5_12_47_5_node_816;
  to R5_12_47_5_tn_88;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_89;
// downstream 22.61 kva on CS
  phases CS;
  from R5_12_47_5_node_390;
  to R5_12_47_5_tn_89;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_90;
// downstream 8.22 kva on CS
  phases CS;
  from R5_12_47_5_node_387;
  to R5_12_47_5_tn_90;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_91;
// downstream 25.69 kva on BS
  phases BS;
  from R5_12_47_5_node_547;
  to R5_12_47_5_tn_91;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_92;
// downstream 27.30 kva on CS
  phases CS;
  from R5_12_47_5_node_384;
  to R5_12_47_5_tn_92;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_93;
// downstream 9.90 kva on CS
  phases CS;
  from R5_12_47_5_node_985;
  to R5_12_47_5_tn_93;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_94;
// downstream 29.22 kva on CS
  phases CS;
  from R5_12_47_5_node_984;
  to R5_12_47_5_tn_94;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_95;
// downstream 5.84 kva on CS
  phases CS;
  from R5_12_47_5_node_373;
  to R5_12_47_5_tn_95;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_96;
// downstream 23.31 kva on AS
  phases AS;
  from R5_12_47_5_node_978;
  to R5_12_47_5_tn_96;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_97;
// downstream 9.21 kva on BS
  phases BS;
  from R5_12_47_5_node_675;
  to R5_12_47_5_tn_97;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_98;
// downstream 36.89 kva on AS
  phases AS;
  from R5_12_47_5_node_949;
  to R5_12_47_5_tn_98;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_99;
// downstream 39.39 kva on BS
  phases BS;
  from R5_12_47_5_node_949;
  to R5_12_47_5_tn_99;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_100;
// downstream 32.95 kva on CS
  phases CS;
  from R5_12_47_5_node_949;
  to R5_12_47_5_tn_100;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_5_xfmr_101;
// downstream 12.19 kva on BS
  phases BS;
  from R5_12_47_5_node_358;
  to R5_12_47_5_tn_101;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_102;
// downstream 27.33 kva on CS
  phases CS;
  from R5_12_47_5_node_946;
  to R5_12_47_5_tn_102;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_103;
// downstream 16.82 kva on CS
  phases CS;
  from R5_12_47_5_node_937;
  to R5_12_47_5_tn_103;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_104;
// downstream 24.51 kva on AS
  phases AS;
  from R5_12_47_5_node_361;
  to R5_12_47_5_tn_104;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_105;
// downstream 31.56 kva on CS
  phases CS;
  from R5_12_47_5_node_936;
  to R5_12_47_5_tn_105;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_5_xfmr_106;
// downstream 8.01 kva on BS
  phases BS;
  from R5_12_47_5_node_677;
  to R5_12_47_5_tn_106;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_107;
// downstream 27.57 kva on CS
  phases CS;
  from R5_12_47_5_node_174;
  to R5_12_47_5_tn_107;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_108;
// downstream 21.56 kva on AS
  phases AS;
  from R5_12_47_5_node_535;
  to R5_12_47_5_tn_108;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_109;
// downstream 10.54 kva on CS
  phases CS;
  from R5_12_47_5_node_932;
  to R5_12_47_5_tn_109;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_110;
// downstream 20.88 kva on BS
  phases BS;
  from R5_12_47_5_node_1073;
  to R5_12_47_5_tn_110;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_111;
// downstream 27.34 kva on AS
  phases AS;
  from R5_12_47_5_node_738;
  to R5_12_47_5_tn_111;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_112;
// downstream 29.18 kva on BS
  phases BS;
  from R5_12_47_5_node_738;
  to R5_12_47_5_tn_112;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_113;
// downstream 24.41 kva on CS
  phases CS;
  from R5_12_47_5_node_738;
  to R5_12_47_5_tn_113;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_114;
// downstream 29.52 kva on CS
  phases CS;
  from R5_12_47_5_node_363;
  to R5_12_47_5_tn_114;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_115;
// downstream 10.44 kva on CS
  phases CS;
  from R5_12_47_5_node_327;
  to R5_12_47_5_tn_115;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_116;
// downstream 5.38 kva on CS
  phases CS;
  from R5_12_47_5_node_530;
  to R5_12_47_5_tn_116;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_117;
// downstream 12.40 kva on CS
  phases CS;
  from R5_12_47_5_node_160;
  to R5_12_47_5_tn_117;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_118;
// downstream 33.84 kva on BS
  phases BS;
  from R5_12_47_5_node_925;
  to R5_12_47_5_tn_118;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_119;
// downstream 23.06 kva on CS
  phases CS;
  from R5_12_47_5_node_919;
  to R5_12_47_5_tn_119;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_120;
// downstream 22.13 kva on CS
  phases CS;
  from R5_12_47_5_node_880;
  to R5_12_47_5_tn_120;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_121;
// downstream 88.61 kva on CS
  phases CS;
  from R5_12_47_5_node_917;
  to R5_12_47_5_tn_121;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R5_12_47_5_xfmr_122;
// downstream 15.49 kva on CS
  phases CS;
  from R5_12_47_5_node_151;
  to R5_12_47_5_tn_122;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_123;
// downstream 14.36 kva on AS
  phases AS;
  from R5_12_47_5_node_883;
  to R5_12_47_5_tn_123;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_124;
// downstream 26.04 kva on AS
  phases AS;
  from R5_12_47_5_node_881;
  to R5_12_47_5_tn_124;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_125;
// downstream 11.61 kva on AS
  phases AS;
  from R5_12_47_5_node_513;
  to R5_12_47_5_tn_125;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_126;
// downstream 20.83 kva on AS
  phases AS;
  from R5_12_47_5_node_511;
  to R5_12_47_5_tn_126;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_127;
// downstream 24.26 kva on AS
  phases AS;
  from R5_12_47_5_node_514;
  to R5_12_47_5_tn_127;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_128;
// downstream 16.35 kva on AS
  phases AS;
  from R5_12_47_5_node_512;
  to R5_12_47_5_tn_128;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_129;
// downstream 43.58 kva on AS
  phases AS;
  from R5_12_47_5_node_697;
  to R5_12_47_5_tn_129;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_5_xfmr_130;
// downstream 46.53 kva on BS
  phases BS;
  from R5_12_47_5_node_697;
  to R5_12_47_5_tn_130;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_5_xfmr_131;
// downstream 38.92 kva on CS
  phases CS;
  from R5_12_47_5_node_697;
  to R5_12_47_5_tn_131;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_5_xfmr_132;
// downstream 14.65 kva on BS
  phases BS;
  from R5_12_47_5_node_695;
  to R5_12_47_5_tn_132;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_133;
// downstream 12.63 kva on AS
  phases AS;
  from R5_12_47_5_node_145;
  to R5_12_47_5_tn_133;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_134;
// downstream 12.63 kva on AS
  phases AS;
  from R5_12_47_5_node_143;
  to R5_12_47_5_tn_134;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_135;
// downstream 19.69 kva on AS
  phases AS;
  from R5_12_47_5_node_509;
  to R5_12_47_5_tn_135;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_136;
// downstream 14.67 kva on CS
  phases CS;
  from R5_12_47_5_node_510;
  to R5_12_47_5_tn_136;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_137;
// downstream 22.31 kva on CS
  phases CS;
  from R5_12_47_5_node_267;
  to R5_12_47_5_tn_137;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_138;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_5_node_506;
  to R5_12_47_5_tn_138;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_5_xfmr_139;
// downstream 30.49 kva on AS
  phases AS;
  from R5_12_47_5_node_92;
  to R5_12_47_5_tn_139;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_140;
// downstream 7.75 kva on CS
  phases CS;
  from R5_12_47_5_node_90;
  to R5_12_47_5_tn_140;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_141;
// downstream 12.94 kva on AS
  phases AS;
  from R5_12_47_5_node_52;
  to R5_12_47_5_tn_141;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_142;
// downstream 10.59 kva on AS
  phases AS;
  from R5_12_47_5_node_58;
  to R5_12_47_5_tn_142;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_143;
// downstream 15.10 kva on BS
  phases BS;
  from R5_12_47_5_node_474;
  to R5_12_47_5_tn_143;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_144;
// downstream 12.24 kva on BS
  phases BS;
  from R5_12_47_5_node_411;
  to R5_12_47_5_tn_144;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_145;
// downstream 5.44 kva on CS
  phases CS;
  from R5_12_47_5_node_471;
  to R5_12_47_5_tn_145;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_146;
// downstream 9.92 kva on CS
  phases CS;
  from R5_12_47_5_node_435;
  to R5_12_47_5_tn_146;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_147;
// downstream 5.39 kva on BS
  phases BS;
  from R5_12_47_5_node_448;
  to R5_12_47_5_tn_147;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_148;
// downstream 10.25 kva on BS
  phases BS;
  from R5_12_47_5_node_439;
  to R5_12_47_5_tn_148;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_149;
// downstream 9.24 kva on BS
  phases BS;
  from R5_12_47_5_node_428;
  to R5_12_47_5_tn_149;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_150;
// downstream 32.20 kva on AS
  phases AS;
  from R5_12_47_5_node_1078;
  to R5_12_47_5_tn_150;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_151;
// downstream 10.88 kva on AS
  phases AS;
  from R5_12_47_5_node_899;
  to R5_12_47_5_tn_151;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_152;
// downstream 11.62 kva on BS
  phases BS;
  from R5_12_47_5_node_899;
  to R5_12_47_5_tn_152;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_153;
// downstream 9.72 kva on CS
  phases CS;
  from R5_12_47_5_node_899;
  to R5_12_47_5_tn_153;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_154;
// downstream 88.49 kva on AS
  phases AS;
  from R5_12_47_5_node_884;
  to R5_12_47_5_tn_154;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R5_12_47_5_xfmr_155;
// downstream 94.47 kva on BS
  phases BS;
  from R5_12_47_5_node_884;
  to R5_12_47_5_tn_155;
  configuration XF1_POLETOP_BS_167;
}
object transformer {
  name R5_12_47_5_xfmr_156;
// downstream 79.02 kva on CS
  phases CS;
  from R5_12_47_5_node_884;
  to R5_12_47_5_tn_156;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_5_xfmr_157;
// downstream 144.91 kva on AS
  phases AS;
  from R5_12_47_5_node_834;
  to R5_12_47_5_tn_157;
  configuration XF1_POLETOP_AS_250;
}
object transformer {
  name R5_12_47_5_xfmr_158;
// downstream 154.71 kva on BS
  phases BS;
  from R5_12_47_5_node_834;
  to R5_12_47_5_tn_158;
  configuration XF1_POLETOP_BS_250;
}
object transformer {
  name R5_12_47_5_xfmr_159;
// downstream 129.41 kva on CS
  phases CS;
  from R5_12_47_5_node_834;
  to R5_12_47_5_tn_159;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R5_12_47_5_xfmr_160;
// downstream 62.75 kva on AS
  phases AS;
  from R5_12_47_5_node_831;
  to R5_12_47_5_tn_160;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R5_12_47_5_xfmr_161;
// downstream 66.99 kva on BS
  phases BS;
  from R5_12_47_5_node_831;
  to R5_12_47_5_tn_161;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_12_47_5_xfmr_162;
// downstream 56.03 kva on CS
  phases CS;
  from R5_12_47_5_node_831;
  to R5_12_47_5_tn_162;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_5_xfmr_163;
// downstream 12.36 kva on BS
  phases BS;
  from R5_12_47_5_node_914;
  to R5_12_47_5_tn_163;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_164;
// downstream 28.88 kva on BS
  phases BS;
  from R5_12_47_5_node_1080;
  to R5_12_47_5_tn_164;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_165;
// downstream 33.30 kva on CS
  phases CS;
  from R5_12_47_5_node_944;
  to R5_12_47_5_tn_165;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_5_xfmr_166;
// downstream 21.27 kva on AS
  phases AS;
  from R5_12_47_5_node_977;
  to R5_12_47_5_tn_166;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_167;
// downstream 15.74 kva on AS
  phases AS;
  from R5_12_47_5_node_964;
  to R5_12_47_5_tn_167;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_168;
// downstream 83.57 kva on BS
  phases BS;
  from R5_12_47_5_node_926;
  to R5_12_47_5_tn_168;
  configuration XF1_POLETOP_BS_167;
}
object transformer {
  name R5_12_47_5_xfmr_169;
// downstream 20.68 kva on CS
  phases CS;
  from R5_12_47_5_node_979;
  to R5_12_47_5_tn_169;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_170;
// downstream 22.52 kva on CS
  phases CS;
  from R5_12_47_5_node_154;
  to R5_12_47_5_tn_170;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_171;
// downstream 42.57 kva on AS
  phases AS;
  from R5_12_47_5_node_737;
  to R5_12_47_5_tn_171;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_5_xfmr_172;
// downstream 45.45 kva on BS
  phases BS;
  from R5_12_47_5_node_737;
  to R5_12_47_5_tn_172;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_5_xfmr_173;
// downstream 38.02 kva on CS
  phases CS;
  from R5_12_47_5_node_737;
  to R5_12_47_5_tn_173;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_5_xfmr_174;
// downstream 21.86 kva on AS
  phases AS;
  from R5_12_47_5_node_888;
  to R5_12_47_5_tn_174;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_175;
// downstream 15.10 kva on AS
  phases AS;
  from R5_12_47_5_node_774;
  to R5_12_47_5_tn_175;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_176;
// downstream 6.06 kva on AS
  phases AS;
  from R5_12_47_5_node_773;
  to R5_12_47_5_tn_176;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_177;
// downstream 32.13 kva on BS
  phases BS;
  from R5_12_47_5_node_296;
  to R5_12_47_5_tn_177;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_178;
// downstream 14.81 kva on BS
  phases BS;
  from R5_12_47_5_node_1041;
  to R5_12_47_5_tn_178;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_179;
// downstream 15.19 kva on BS
  phases BS;
  from R5_12_47_5_node_1036;
  to R5_12_47_5_tn_179;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_180;
// downstream 32.95 kva on BS
  phases BS;
  from R5_12_47_5_node_1084;
  to R5_12_47_5_tn_180;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_181;
// downstream 23.76 kva on BS
  phases BS;
  from R5_12_47_5_node_1037;
  to R5_12_47_5_tn_181;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_182;
// downstream 33.10 kva on AS
  phases AS;
  from R5_12_47_5_node_1022;
  to R5_12_47_5_tn_182;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_183;
// downstream 15.81 kva on BS
  phases BS;
  from R5_12_47_5_node_26;
  to R5_12_47_5_tn_183;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_184;
// downstream 5.72 kva on AS
  phases AS;
  from R5_12_47_5_node_59;
  to R5_12_47_5_tn_184;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_185;
// downstream 10.70 kva on AS
  phases AS;
  from R5_12_47_5_node_987;
  to R5_12_47_5_tn_185;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_186;
// downstream 6.74 kva on BS
  phases BS;
  from R5_12_47_5_node_639;
  to R5_12_47_5_tn_186;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_187;
// downstream 7.25 kva on CS
  phases CS;
  from R5_12_47_5_node_2;
  to R5_12_47_5_tn_187;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_188;
// downstream 6.87 kva on CS
  phases CS;
  from R5_12_47_5_node_3;
  to R5_12_47_5_tn_188;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_189;
// downstream 15.36 kva on CS
  phases CS;
  from R5_12_47_5_node_4;
  to R5_12_47_5_tn_189;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_190;
// downstream 16.08 kva on CS
  phases CS;
  from R5_12_47_5_node_5;
  to R5_12_47_5_tn_190;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_191;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_1066;
  to R5_12_47_5_tn_191;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_192;
// downstream 21.03 kva on CS
  phases CS;
  from R5_12_47_5_node_901;
  to R5_12_47_5_tn_192;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_193;
// downstream 21.72 kva on BS
  phases BS;
  from R5_12_47_5_node_933;
  to R5_12_47_5_tn_193;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_194;
// downstream 31.83 kva on AS
  phases AS;
  from R5_12_47_5_node_961;
  to R5_12_47_5_tn_194;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_195;
// downstream 40.08 kva on AS
  phases AS;
  from R5_12_47_5_node_988;
  to R5_12_47_5_tn_195;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_196;
// downstream 33.30 kva on AS
  phases AS;
  from R5_12_47_5_node_942;
  to R5_12_47_5_tn_196;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_197;
// downstream 35.55 kva on BS
  phases BS;
  from R5_12_47_5_node_942;
  to R5_12_47_5_tn_197;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_198;
// downstream 29.74 kva on CS
  phases CS;
  from R5_12_47_5_node_942;
  to R5_12_47_5_tn_198;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_199;
// downstream 19.92 kva on CS
  phases CS;
  from R5_12_47_5_node_567;
  to R5_12_47_5_tn_199;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_200;
// downstream 18.31 kva on AS
  phases AS;
  from R5_12_47_5_node_767;
  to R5_12_47_5_tn_200;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_201;
// downstream 22.08 kva on AS
  phases AS;
  from R5_12_47_5_node_696;
  to R5_12_47_5_tn_201;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_202;
// downstream 26.71 kva on AS
  phases AS;
  from R5_12_47_5_node_1087;
  to R5_12_47_5_tn_202;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_203;
// downstream 15.94 kva on BS
  phases BS;
  from R5_12_47_5_node_545;
  to R5_12_47_5_tn_203;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_204;
// downstream 20.69 kva on CS
  phases CS;
  from R5_12_47_5_node_551;
  to R5_12_47_5_tn_204;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_205;
// downstream 49.97 kva on CS
  phases CS;
  from R5_12_47_5_node_558;
  to R5_12_47_5_tn_205;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_5_xfmr_206;
// downstream 23.15 kva on CS
  phases CS;
  from R5_12_47_5_node_381;
  to R5_12_47_5_tn_206;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_207;
// downstream 29.83 kva on BS
  phases BS;
  from R5_12_47_5_node_370;
  to R5_12_47_5_tn_207;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_208;
// downstream 66.21 kva on BS
  phases BS;
  from R5_12_47_5_node_367;
  to R5_12_47_5_tn_208;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_12_47_5_xfmr_209;
// downstream 8.46 kva on CS
  phases CS;
  from R5_12_47_5_node_284;
  to R5_12_47_5_tn_209;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_210;
// downstream 27.56 kva on CS
  phases CS;
  from R5_12_47_5_node_285;
  to R5_12_47_5_tn_210;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_211;
// downstream 19.85 kva on CS
  phases CS;
  from R5_12_47_5_node_505;
  to R5_12_47_5_tn_211;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_212;
// downstream 34.78 kva on CS
  phases CS;
  from R5_12_47_5_node_351;
  to R5_12_47_5_tn_212;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_5_xfmr_213;
// downstream 14.56 kva on CS
  phases CS;
  from R5_12_47_5_node_1089;
  to R5_12_47_5_tn_213;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_214;
// downstream 6.74 kva on BS
  phases BS;
  from R5_12_47_5_node_382;
  to R5_12_47_5_tn_214;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_215;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_383;
  to R5_12_47_5_tn_215;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_216;
// downstream 17.31 kva on CS
  phases CS;
  from R5_12_47_5_node_388;
  to R5_12_47_5_tn_216;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_217;
// downstream 20.36 kva on BS
  phases BS;
  from R5_12_47_5_node_1090;
  to R5_12_47_5_tn_217;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_218;
// downstream 46.07 kva on BS
  phases BS;
  from R5_12_47_5_node_374;
  to R5_12_47_5_tn_218;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_5_xfmr_219;
// downstream 15.14 kva on BS
  phases BS;
  from R5_12_47_5_node_355;
  to R5_12_47_5_tn_219;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_220;
// downstream 25.11 kva on BS
  phases BS;
  from R5_12_47_5_node_350;
  to R5_12_47_5_tn_220;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_221;
// downstream 17.43 kva on BS
  phases BS;
  from R5_12_47_5_node_314;
  to R5_12_47_5_tn_221;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_222;
// downstream 15.07 kva on AS
  phases AS;
  from R5_12_47_5_node_1091;
  to R5_12_47_5_tn_222;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_223;
// downstream 45.91 kva on AS
  phases AS;
  from R5_12_47_5_node_310;
  to R5_12_47_5_tn_223;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_5_xfmr_224;
// downstream 29.40 kva on BS
  phases BS;
  from R5_12_47_5_node_294;
  to R5_12_47_5_tn_224;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_225;
// downstream 57.61 kva on AS
  phases AS;
  from R5_12_47_5_node_293;
  to R5_12_47_5_tn_225;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_5_xfmr_226;
// downstream 21.82 kva on AS
  phases AS;
  from R5_12_47_5_node_272;
  to R5_12_47_5_tn_226;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_227;
// downstream 21.30 kva on BS
  phases BS;
  from R5_12_47_5_node_347;
  to R5_12_47_5_tn_227;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_228;
// downstream 12.34 kva on BS
  phases BS;
  from R5_12_47_5_node_354;
  to R5_12_47_5_tn_228;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_229;
// downstream 9.45 kva on CS
  phases CS;
  from R5_12_47_5_node_141;
  to R5_12_47_5_tn_229;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_230;
// downstream 50.74 kva on AS
  phases AS;
  from R5_12_47_5_node_81;
  to R5_12_47_5_tn_230;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_12_47_5_xfmr_231;
// downstream 27.23 kva on CS
  phases CS;
  from R5_12_47_5_node_1049;
  to R5_12_47_5_tn_231;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_232;
// downstream 31.41 kva on CS
  phases CS;
  from R5_12_47_5_node_1092;
  to R5_12_47_5_tn_232;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_5_xfmr_233;
// downstream 24.72 kva on AS
  phases AS;
  from R5_12_47_5_node_28;
  to R5_12_47_5_tn_233;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_234;
// downstream 32.79 kva on AS
  phases AS;
  from R5_12_47_5_node_91;
  to R5_12_47_5_tn_234;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_235;
// downstream 56.66 kva on AS
  phases AS;
  from R5_12_47_5_node_67;
  to R5_12_47_5_tn_235;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_12_47_5_xfmr_236;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_1064;
  to R5_12_47_5_tn_236;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_237;
// downstream 13.49 kva on AS
  phases AS;
  from R5_12_47_5_node_61;
  to R5_12_47_5_tn_237;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_238;
// downstream 22.82 kva on AS
  phases AS;
  from R5_12_47_5_node_56;
  to R5_12_47_5_tn_238;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_239;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_1062;
  to R5_12_47_5_tn_239;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_240;
// downstream 22.99 kva on CS
  phases CS;
  from R5_12_47_5_node_1058;
  to R5_12_47_5_tn_240;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_241;
// downstream 12.60 kva on BS
  phases BS;
  from R5_12_47_5_node_140;
  to R5_12_47_5_tn_241;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_242;
// downstream 19.87 kva on BS
  phases BS;
  from R5_12_47_5_node_147;
  to R5_12_47_5_tn_242;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_243;
// downstream 17.05 kva on CS
  phases CS;
  from R5_12_47_5_node_957;
  to R5_12_47_5_tn_243;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_244;
// downstream 9.21 kva on BS
  phases BS;
  from R5_12_47_5_node_35;
  to R5_12_47_5_tn_244;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_245;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_5_node_47;
  to R5_12_47_5_tn_245;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_246;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_1045;
  to R5_12_47_5_tn_246;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_247;
// downstream 14.85 kva on BS
  phases BS;
  from R5_12_47_5_node_51;
  to R5_12_47_5_tn_247;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_248;
// downstream 21.86 kva on BS
  phases BS;
  from R5_12_47_5_node_159;
  to R5_12_47_5_tn_248;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_249;
// downstream 25.75 kva on BS
  phases BS;
  from R5_12_47_5_node_50;
  to R5_12_47_5_tn_249;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_250;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_1042;
  to R5_12_47_5_tn_250;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_251;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_5_node_1035;
  to R5_12_47_5_tn_251;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_5_xfmr_252;
// downstream 2.70 kva on BS
  phases BS;
  from R5_12_47_5_node_1035;
  to R5_12_47_5_tn_252;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_5_xfmr_253;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_1035;
  to R5_12_47_5_tn_253;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_254;
// downstream 17.70 kva on BS
  phases BS;
  from R5_12_47_5_node_378;
  to R5_12_47_5_tn_254;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_255;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_5_node_749;
  to R5_12_47_5_tn_255;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_256;
// downstream 10.52 kva on CS
  phases CS;
  from R5_12_47_5_node_763;
  to R5_12_47_5_tn_256;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_257;
// downstream 12.58 kva on BS
  phases BS;
  from R5_12_47_5_node_764;
  to R5_12_47_5_tn_257;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_258;
// downstream 7.74 kva on AS
  phases AS;
  from R5_12_47_5_node_206;
  to R5_12_47_5_tn_258;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_259;
// downstream 9.55 kva on CS
  phases CS;
  from R5_12_47_5_node_1011;
  to R5_12_47_5_tn_259;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_260;
// downstream 19.22 kva on CS
  phases CS;
  from R5_12_47_5_node_1008;
  to R5_12_47_5_tn_260;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_261;
// downstream 18.53 kva on BS
  phases BS;
  from R5_12_47_5_node_1002;
  to R5_12_47_5_tn_261;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_262;
// downstream 10.41 kva on CS
  phases CS;
  from R5_12_47_5_node_1000;
  to R5_12_47_5_tn_262;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_263;
// downstream 13.19 kva on CS
  phases CS;
  from R5_12_47_5_node_559;
  to R5_12_47_5_tn_263;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_264;
// downstream 5.34 kva on CS
  phases CS;
  from R5_12_47_5_node_556;
  to R5_12_47_5_tn_264;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_265;
// downstream 12.49 kva on CS
  phases CS;
  from R5_12_47_5_node_553;
  to R5_12_47_5_tn_265;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_266;
// downstream 14.74 kva on BS
  phases BS;
  from R5_12_47_5_node_815;
  to R5_12_47_5_tn_266;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_267;
// downstream 11.38 kva on BS
  phases BS;
  from R5_12_47_5_node_814;
  to R5_12_47_5_tn_267;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_268;
// downstream 9.94 kva on BS
  phases BS;
  from R5_12_47_5_node_812;
  to R5_12_47_5_tn_268;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_269;
// downstream 10.36 kva on BS
  phases BS;
  from R5_12_47_5_node_810;
  to R5_12_47_5_tn_269;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_270;
// downstream 12.23 kva on BS
  phases BS;
  from R5_12_47_5_node_809;
  to R5_12_47_5_tn_270;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_271;
// downstream 12.51 kva on BS
  phases BS;
  from R5_12_47_5_node_806;
  to R5_12_47_5_tn_271;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_272;
// downstream 12.28 kva on BS
  phases BS;
  from R5_12_47_5_node_800;
  to R5_12_47_5_tn_272;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_273;
// downstream 9.20 kva on BS
  phases BS;
  from R5_12_47_5_node_790;
  to R5_12_47_5_tn_273;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_274;
// downstream 14.25 kva on BS
  phases BS;
  from R5_12_47_5_node_789;
  to R5_12_47_5_tn_274;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_275;
// downstream 15.77 kva on BS
  phases BS;
  from R5_12_47_5_node_786;
  to R5_12_47_5_tn_275;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_276;
// downstream 13.53 kva on BS
  phases BS;
  from R5_12_47_5_node_782;
  to R5_12_47_5_tn_276;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_277;
// downstream 12.64 kva on BS
  phases BS;
  from R5_12_47_5_node_781;
  to R5_12_47_5_tn_277;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_278;
// downstream 12.01 kva on BS
  phases BS;
  from R5_12_47_5_node_780;
  to R5_12_47_5_tn_278;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_279;
// downstream 17.92 kva on CS
  phases CS;
  from R5_12_47_5_node_775;
  to R5_12_47_5_tn_279;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_280;
// downstream 3.38 kva on CS
  phases CS;
  from R5_12_47_5_node_980;
  to R5_12_47_5_tn_280;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_281;
// downstream 10.69 kva on CS
  phases CS;
  from R5_12_47_5_node_179;
  to R5_12_47_5_tn_281;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_282;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_5_node_178;
  to R5_12_47_5_tn_282;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_283;
// downstream 5.29 kva on BS
  phases BS;
  from R5_12_47_5_node_331;
  to R5_12_47_5_tn_283;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_284;
// downstream 7.82 kva on CS
  phases CS;
  from R5_12_47_5_node_162;
  to R5_12_47_5_tn_284;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_285;
// downstream 14.60 kva on CS
  phases CS;
  from R5_12_47_5_node_322;
  to R5_12_47_5_tn_285;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_286;
// downstream 8.02 kva on CS
  phases CS;
  from R5_12_47_5_node_316;
  to R5_12_47_5_tn_286;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_287;
// downstream 8.76 kva on CS
  phases CS;
  from R5_12_47_5_node_313;
  to R5_12_47_5_tn_287;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_288;
// downstream 8.75 kva on CS
  phases CS;
  from R5_12_47_5_node_158;
  to R5_12_47_5_tn_288;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_289;
// downstream 10.90 kva on AS
  phases AS;
  from R5_12_47_5_node_308;
  to R5_12_47_5_tn_289;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_290;
// downstream 15.73 kva on CS
  phases CS;
  from R5_12_47_5_node_306;
  to R5_12_47_5_tn_290;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_291;
// downstream 6.64 kva on CS
  phases CS;
  from R5_12_47_5_node_304;
  to R5_12_47_5_tn_291;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_292;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_153;
  to R5_12_47_5_tn_292;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_293;
// downstream 12.87 kva on CS
  phases CS;
  from R5_12_47_5_node_300;
  to R5_12_47_5_tn_293;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_294;
// downstream 1.93 kva on BS
  phases BS;
  from R5_12_47_5_node_708;
  to R5_12_47_5_tn_294;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_12_47_5_xfmr_295;
// downstream 18.50 kva on BS
  phases BS;
  from R5_12_47_5_node_707;
  to R5_12_47_5_tn_295;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_296;
// downstream 5.84 kva on CS
  phases CS;
  from R5_12_47_5_node_292;
  to R5_12_47_5_tn_296;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_297;
// downstream 5.09 kva on CS
  phases CS;
  from R5_12_47_5_node_291;
  to R5_12_47_5_tn_297;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_298;
// downstream 16.06 kva on CS
  phases CS;
  from R5_12_47_5_node_290;
  to R5_12_47_5_tn_298;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_299;
// downstream 5.62 kva on BS
  phases BS;
  from R5_12_47_5_node_699;
  to R5_12_47_5_tn_299;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R5_12_47_5_xfmr_300;
// downstream 18.46 kva on CS
  phases CS;
  from R5_12_47_5_node_702;
  to R5_12_47_5_tn_300;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_301;
// downstream 32.33 kva on AS
  phases AS;
  from R5_12_47_5_node_778;
  to R5_12_47_5_tn_301;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_5_xfmr_302;
// downstream 7.48 kva on CS
  phases CS;
  from R5_12_47_5_node_283;
  to R5_12_47_5_tn_302;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_303;
// downstream 34.26 kva on BS
  phases BS;
  from R5_12_47_5_node_691;
  to R5_12_47_5_tn_303;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_304;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_5_node_689;
  to R5_12_47_5_tn_304;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_12_47_5_xfmr_305;
// downstream 26.92 kva on BS
  phases BS;
  from R5_12_47_5_node_684;
  to R5_12_47_5_tn_305;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_306;
// downstream 7.52 kva on CS
  phases CS;
  from R5_12_47_5_node_271;
  to R5_12_47_5_tn_306;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_307;
// downstream 10.59 kva on CS
  phases CS;
  from R5_12_47_5_node_270;
  to R5_12_47_5_tn_307;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_308;
// downstream 34.75 kva on BS
  phases BS;
  from R5_12_47_5_node_680;
  to R5_12_47_5_tn_308;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_309;
// downstream 9.17 kva on CS
  phases CS;
  from R5_12_47_5_node_277;
  to R5_12_47_5_tn_309;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_310;
// downstream 18.68 kva on AS
  phases AS;
  from R5_12_47_5_node_672;
  to R5_12_47_5_tn_310;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_311;
// downstream 19.94 kva on BS
  phases BS;
  from R5_12_47_5_node_672;
  to R5_12_47_5_tn_311;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_312;
// downstream 16.68 kva on CS
  phases CS;
  from R5_12_47_5_node_672;
  to R5_12_47_5_tn_312;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_313;
// downstream 16.77 kva on CS
  phases CS;
  from R5_12_47_5_node_673;
  to R5_12_47_5_tn_313;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_314;
// downstream 7.99 kva on AS
  phases AS;
  from R5_12_47_5_node_662;
  to R5_12_47_5_tn_314;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_315;
// downstream 8.53 kva on BS
  phases BS;
  from R5_12_47_5_node_662;
  to R5_12_47_5_tn_315;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_316;
// downstream 7.14 kva on CS
  phases CS;
  from R5_12_47_5_node_662;
  to R5_12_47_5_tn_316;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_317;
// downstream 11.33 kva on AS
  phases AS;
  from R5_12_47_5_node_504;
  to R5_12_47_5_tn_317;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_318;
// downstream 10.49 kva on CS
  phases CS;
  from R5_12_47_5_node_501;
  to R5_12_47_5_tn_318;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_319;
// downstream 1.13 kva on CS
  phases CS;
  from R5_12_47_5_node_487;
  to R5_12_47_5_tn_319;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_320;
// downstream 3.80 kva on AS
  phases AS;
  from R5_12_47_5_node_257;
  to R5_12_47_5_tn_320;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_12_47_5_xfmr_321;
// downstream 4.06 kva on BS
  phases BS;
  from R5_12_47_5_node_257;
  to R5_12_47_5_tn_321;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_12_47_5_xfmr_322;
// downstream 3.40 kva on CS
  phases CS;
  from R5_12_47_5_node_257;
  to R5_12_47_5_tn_322;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_323;
// downstream 2.70 kva on BS
  phases BS;
  from R5_12_47_5_node_256;
  to R5_12_47_5_tn_323;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_12_47_5_xfmr_324;
// downstream 4.04 kva on BS
  phases BS;
  from R5_12_47_5_node_627;
  to R5_12_47_5_tn_324;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_12_47_5_xfmr_325;
// downstream 11.96 kva on AS
  phases AS;
  from R5_12_47_5_node_625;
  to R5_12_47_5_tn_325;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_326;
// downstream 5.32 kva on CS
  phases CS;
  from R5_12_47_5_node_622;
  to R5_12_47_5_tn_326;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_327;
// downstream 11.68 kva on BS
  phases BS;
  from R5_12_47_5_node_135;
  to R5_12_47_5_tn_327;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_5_xfmr_328;
// downstream 13.22 kva on CS
  phases CS;
  from R5_12_47_5_node_129;
  to R5_12_47_5_tn_328;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_5_xfmr_329;
// downstream 13.79 kva on AS
  phases AS;
  from R5_12_47_5_node_477;
  to R5_12_47_5_tn_329;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_330;
// downstream 9.03 kva on CS
  phases CS;
  from R5_12_47_5_node_124;
  to R5_12_47_5_tn_330;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_331;
// downstream 6.98 kva on CS
  phases CS;
  from R5_12_47_5_node_473;
  to R5_12_47_5_tn_331;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_332;
// downstream 0.90 kva on CS
  phases CS;
  from R5_12_47_5_node_117;
  to R5_12_47_5_tn_332;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_333;
// downstream 1.52 kva on AS
  phases AS;
  from R5_12_47_5_node_823;
  to R5_12_47_5_tn_333;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_12_47_5_xfmr_334;
// downstream 1.62 kva on BS
  phases BS;
  from R5_12_47_5_node_823;
  to R5_12_47_5_tn_334;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_12_47_5_xfmr_335;
// downstream 1.35 kva on CS
  phases CS;
  from R5_12_47_5_node_823;
  to R5_12_47_5_tn_335;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_336;
// downstream 7.06 kva on CS
  phases CS;
  from R5_12_47_5_node_228;
  to R5_12_47_5_tn_336;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_337;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_5_node_112;
  to R5_12_47_5_tn_337;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_338;
// downstream 2.26 kva on CS
  phases CS;
  from R5_12_47_5_node_111;
  to R5_12_47_5_tn_338;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_5_xfmr_339;
// downstream 12.82 kva on AS
  phases AS;
  from R5_12_47_5_node_107;
  to R5_12_47_5_tn_339;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_340;
// downstream 40.34 kva on BS
  phases BS;
  from R5_12_47_5_node_469;
  to R5_12_47_5_tn_340;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_5_xfmr_341;
// downstream 12.96 kva on BS
  phases BS;
  from R5_12_47_5_node_468;
  to R5_12_47_5_tn_341;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_342;
// downstream 19.56 kva on AS
  phases AS;
  from R5_12_47_5_node_610;
  to R5_12_47_5_tn_342;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_343;
// downstream 13.26 kva on BS
  phases BS;
  from R5_12_47_5_node_467;
  to R5_12_47_5_tn_343;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_344;
// downstream 14.06 kva on BS
  phases BS;
  from R5_12_47_5_node_609;
  to R5_12_47_5_tn_344;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_5_xfmr_345;
// downstream 35.28 kva on CS
  phases CS;
  from R5_12_47_5_node_609;
  to R5_12_47_5_tn_345;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_5_xfmr_346;
// downstream 19.19 kva on AS
  phases AS;
  from R5_12_47_5_node_606;
  to R5_12_47_5_tn_346;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_5_xfmr_347;
// downstream 8.57 kva on CS
  phases CS;
  from R5_12_47_5_node_606;
  to R5_12_47_5_tn_347;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_348;
// downstream 5.35 kva on CS
  phases CS;
  from R5_12_47_5_node_605;
  to R5_12_47_5_tn_348;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_349;
// downstream 6.03 kva on CS
  phases CS;
  from R5_12_47_5_node_457;
  to R5_12_47_5_tn_349;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_5_xfmr_350;
// downstream 10.07 kva on CS
  phases CS;
  from R5_12_47_5_node_456;
  to R5_12_47_5_tn_350;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_5_xfmr_351;
// downstream 12.37 kva on AS
  phases AS;
  from R5_12_47_5_node_224;
  to R5_12_47_5_tn_351;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_5_xfmr_352;
// downstream 5.16 kva on AS
  phases AS;
  from R5_12_47_5_node_223;
  to R5_12_47_5_tn_352;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_12_47_5_xfmr_353;
// downstream 26.44 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_825;
  to R5_12_47_5_meter_1;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R5_12_47_5_xfmr_354;
// downstream 152.70 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_882;
  to R5_12_47_5_meter_2;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_5_xfmr_355;
// downstream 33.42 kva on B
  phases BN;
  from R5_12_47_5_node_541;
  to R5_12_47_5_meter_3;
  configuration XF1_POLETOP_BN_50;
}
object transformer {
  name R5_12_47_5_xfmr_356;
// downstream 31.12 kva on C
  phases CN;
  from R5_12_47_5_node_725;
  to R5_12_47_5_meter_4;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_357;
// downstream 31.83 kva on B
  phases BN;
  from R5_12_47_5_node_532;
  to R5_12_47_5_meter_5;
  configuration XF1_POLETOP_BN_50;
}
object transformer {
  name R5_12_47_5_xfmr_358;
// downstream 99.38 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_717;
  to R5_12_47_5_meter_6;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R5_12_47_5_xfmr_359;
// downstream 17.04 kva on C
  phases CN;
  from R5_12_47_5_node_716;
  to R5_12_47_5_meter_7;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R5_12_47_5_xfmr_360;
// downstream 59.55 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_887;
  to R5_12_47_5_meter_8;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_5_xfmr_361;
// downstream 351.79 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_715;
  to R5_12_47_5_meter_9;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R5_12_47_5_xfmr_362;
// downstream 31.44 kva on A
  phases AN;
  from R5_12_47_5_node_515;
  to R5_12_47_5_meter_10;
  configuration XF1_POLETOP_AN_50;
}
object transformer {
  name R5_12_47_5_xfmr_363;
// downstream 367.77 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_861;
  to R5_12_47_5_meter_11;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R5_12_47_5_xfmr_364;
// downstream 210.22 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_846;
  to R5_12_47_5_meter_12;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R5_12_47_5_xfmr_365;
// downstream 332.62 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_860;
  to R5_12_47_5_meter_13;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R5_12_47_5_xfmr_366;
// downstream 66.62 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_854;
  to R5_12_47_5_meter_14;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_5_xfmr_367;
// downstream 145.26 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_851;
  to R5_12_47_5_meter_15;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_5_xfmr_368;
// downstream 142.66 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_706;
  to R5_12_47_5_meter_16;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_5_xfmr_369;
// downstream 43.34 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_679;
  to R5_12_47_5_meter_17;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_5_xfmr_370;
// downstream 49.56 kva on C
  phases CN;
  from R5_12_47_5_node_19;
  to R5_12_47_5_meter_18;
  configuration XF1_POLETOP_CN_75;
}
object transformer {
  name R5_12_47_5_xfmr_371;
// downstream 118.49 kva on C
  phases CN;
  from R5_12_47_5_node_694;
  to R5_12_47_5_meter_19;
  configuration XF1_POLETOP_CN_167;
}
object transformer {
  name R5_12_47_5_xfmr_372;
// downstream 23.13 kva on A
  phases AN;
  from R5_12_47_5_node_519;
  to R5_12_47_5_meter_20;
  configuration XF1_POLETOP_AN_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_373;
// downstream 27.95 kva on A
  phases AN;
  from R5_12_47_5_node_533;
  to R5_12_47_5_meter_21;
  configuration XF1_POLETOP_AN_37p5;
}
object transformer {
  name R5_12_47_5_xfmr_374;
// downstream 11.23 kva on B
  phases BN;
  from R5_12_47_5_node_544;
  to R5_12_47_5_meter_22;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R5_12_47_5_xfmr_375;
// downstream 64.67 kva on C
  phases CN;
  from R5_12_47_5_node_15;
  to R5_12_47_5_meter_23;
  configuration XF1_PADMOUNT_CN_100;
}
object transformer {
  name R5_12_47_5_xfmr_376;
// downstream 97.84 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_915;
  to R5_12_47_5_meter_24;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R5_12_47_5_xfmr_377;
// downstream 113.90 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_714;
  to R5_12_47_5_meter_25;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R5_12_47_5_xfmr_378;
// downstream 1.32 kva on C
  phases CN;
  from R5_12_47_5_node_876;
  to R5_12_47_5_meter_26;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5_12_47_5_xfmr_379;
// downstream 11.28 kva on C
  phases CN;
  from R5_12_47_5_node_711;
  to R5_12_47_5_meter_27;
  configuration XF1_PADMOUNT_CN_15;
}
object transformer {
  name R5_12_47_5_xfmr_380;
// downstream 117.84 kva on ABC
  phases ABCN;
  from R5_12_47_5_node_845;
  to R5_12_47_5_meter_28;
  configuration XF3_PADMOUNT_ABCN_150;
}
object capacitor {
  name R5_12_47_5_cap_1;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_5_node_20;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R5_12_47_5_cap_2;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_5_node_479;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R5_12_47_5_cap_3;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_5_node_623;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object node {
  parent R5_12_47_5_meter_29;
  name R5_12_47_5_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_2;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_3;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_4;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_5;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_6;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_7;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_8;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_9;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_10;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_11;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_12;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_13;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_14;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_15;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_16;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_17;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_18;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_19;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_21;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_22;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_23;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_24;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_26;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_27;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_28;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_29;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_30;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_31;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_32;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_33;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_34;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_35;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_36;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_37;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_38;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_39;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_40;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_41;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_42;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_43;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_44;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_45;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_46;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_47;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_48;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_49;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_50;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_51;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_52;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_53;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_54;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_56;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_57;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_58;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_59;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_60;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_61;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_62;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_63;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_64;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_65;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_66;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_67;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_68;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_69;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_70;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_71;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_72;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_73;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_74;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_75;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_76;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_77;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_78;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_79;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_80;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_81;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_82;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_83;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_84;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_85;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_86;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_87;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_88;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_89;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_90;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_91;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_92;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_93;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_94;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_95;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_96;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_97;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_98;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_99;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_100;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_101;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_102;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_103;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_104;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_105;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_106;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_107;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_108;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_109;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_110;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_111;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_112;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_113;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_114;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_115;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_116;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_117;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_118;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_119;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_120;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_121;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_122;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_123;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_124;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_125;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_126;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_127;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_128;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_129;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_130;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_131;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_132;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_133;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_134;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_135;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_136;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_137;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_138;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_139;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_140;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_141;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_142;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_143;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_144;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_145;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_146;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_5_node_147;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_148;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_149;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_150;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_151;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_152;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_153;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_154;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_155;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_156;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_157;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_158;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_159;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_5_node_160;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_161;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_162;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_163;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_5_node_164;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
