clock{
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
     default_maximum_voltage_error 1e-6;
};

#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_R5-12-47-4.csv;
//  mode polar;
}
object currdump {
  filename Current_Dump_R5-12-47-4.csv;
//  mode polar;
}
#endif
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 167.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF2_PADMOUNT_BCN_225;
  power_rating 225.00;
  powerA_rating 0.0;
  powerB_rating 112.50;
  powerC_rating 112.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_2000;
  power_rating 2000.00;
  powerA_rating 666.67;
  powerB_rating 666.67;
  powerC_rating 666.67;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00720;
  reactance 0.05700;
  shunt_resistance 277.78;
  shunt_reactance 71.94;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 60.0;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_1112;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_1113;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_1114;
  rating.summer.continuous 354.0;
  geometric_mean_radius 0.01520 ft;
  resistance 0.10500;
}
object overhead_line_conductor {
  name ID_1115;
  rating.summer.continuous 891.0;
  geometric_mean_radius 0.03550 ft;
  resistance 0.14420;
}
object overhead_line_conductor {
  name ID_1116;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_1117;
  rating.summer.continuous 533.0;
  geometric_mean_radius 0.02280 ft;
  resistance 0.25800;
}
object overhead_line_conductor {
  name ID_1118;
  rating.summer.continuous 878.0;
  geometric_mean_radius 0.03280 ft;
  resistance 0.13100;
}
object overhead_line_conductor {
  name ID_1119;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00418 ft;
  resistance 1.62570;
}
object line_spacing {
  name ID_142;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_143;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_144;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_145;
  distance_AN 36.0 in;
}
object line_spacing {
  name ID_146;
  distance_BC 48.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_configuration {
  name ID_116;
  conductor_A ID_2422;
  conductor_B ID_2422;
  conductor_C ID_2422;
  conductor_N ID_2422;
  spacing ID_142;
}
object line_configuration {
  name ID_117;
  conductor_C ID_2423;
  conductor_N ID_2423;
  spacing ID_143;
}
object line_configuration {
  name ID_118;
  conductor_B ID_2423;
  conductor_N ID_2423;
  spacing ID_144;
}
object line_configuration {
  name ID_119;
  conductor_A ID_1112;
  conductor_B ID_1112;
  conductor_C ID_1112;
  conductor_N ID_1112;
  spacing ID_142;
}
object line_configuration {
  name ID_120;
  conductor_A ID_2423;
  conductor_N ID_2423;
  spacing ID_145;
}
object line_configuration {
  name ID_121;
  conductor_A ID_1113;
  conductor_N ID_1113;
  spacing ID_145;
}
object line_configuration {
  name ID_122;
  conductor_A ID_2424;
  conductor_B ID_2424;
  conductor_C ID_2424;
  conductor_N ID_2424;
  spacing ID_142;
}
object line_configuration {
  name ID_123;
  conductor_A ID_2423;
  conductor_B ID_2423;
  conductor_C ID_2423;
  conductor_N ID_2423;
  spacing ID_142;
}
object line_configuration {
  name ID_124;
  conductor_A ID_1114;
  conductor_B ID_1114;
  conductor_C ID_1114;
  conductor_N ID_1114;
  spacing ID_142;
}
object line_configuration {
  name ID_125;
  conductor_A ID_1112;
  conductor_N ID_1112;
  spacing ID_145;
}
object line_configuration {
  name ID_126;
  conductor_A ID_1112;
  conductor_N ID_1112;
  spacing ID_145;
}
object line_configuration {
  name ID_127;
  conductor_A ID_1113;
  conductor_B ID_1113;
  conductor_C ID_1113;
  conductor_N ID_1113;
  spacing ID_142;
}
object line_configuration {
  name ID_128;
  conductor_C ID_1112;
  conductor_N ID_1112;
  spacing ID_143;
}
object line_configuration {
  name ID_129;
  conductor_A ID_1115;
  conductor_B ID_1115;
  conductor_C ID_1115;
  conductor_N ID_1115;
  spacing ID_142;
}
object line_configuration {
  name ID_130;
  conductor_A ID_1116;
  conductor_B ID_1116;
  conductor_C ID_1116;
  conductor_N ID_1116;
  spacing ID_142;
}
object line_configuration {
  name ID_131;
  conductor_A ID_1112;
  conductor_B ID_1112;
  conductor_C ID_1112;
  conductor_N ID_1112;
  spacing ID_142;
}
object line_configuration {
  name ID_132;
  conductor_C ID_1116;
  conductor_N ID_1116;
  spacing ID_143;
}
object line_configuration {
  name ID_133;
  conductor_B ID_1112;
  conductor_C ID_1112;
  conductor_N ID_1112;
  spacing ID_146;
}
object line_configuration {
  name ID_134;
  conductor_A ID_1117;
  conductor_B ID_1117;
  conductor_C ID_1117;
  conductor_N ID_1117;
  spacing ID_142;
}
object line_configuration {
  name ID_135;
  conductor_A ID_1118;
  conductor_B ID_1118;
  conductor_C ID_1118;
  conductor_N ID_1118;
  spacing ID_142;
}
object line_configuration {
  name ID_136;
  conductor_A ID_1115;
  conductor_N ID_1115;
  spacing ID_145;
}
object line_configuration {
  name ID_137;
  conductor_B ID_1115;
  conductor_N ID_1115;
  spacing ID_144;
}
object line_configuration {
  name ID_138;
  conductor_C ID_1115;
  conductor_N ID_1115;
  spacing ID_143;
}
object line_configuration {
  name ID_139;
  conductor_C ID_1119;
  conductor_N ID_1119;
  spacing ID_143;
}
object line_configuration {
  name ID_140;
  conductor_A ID_1112;
  conductor_N ID_1112;
  spacing ID_145;
}
object line_configuration {
  name ID_141;
  conductor_B ID_1112;
  conductor_N ID_1112;
  spacing ID_144;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_1412;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_2422;
  rating.summer.continuous 564.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.093456;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_2423;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_2424;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R5_12_47_4_fuse_1;
// downstream 15.96 kva on AS
  phases AN;
  from R5_12_47_4_node_534;
  to R5_12_47_4_node_533;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_2;
// downstream 29.28 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_228;
  to R5_12_47_4_node_227;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_3;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_280;
  to R5_12_47_4_node_281;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_4;
  phases ABCN;
  from R5_12_47_4_node_288;
  to R5_12_47_4_node_289;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_5;
// downstream 167.95 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_258;
  to R5_12_47_4_node_257;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_6;
// downstream 112.00 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_261;
  to R5_12_47_4_node_260;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_7;
// downstream 3170.35 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_582;
  to R5_12_47_4_node_584;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_8;
// downstream 130.53 kva on AS
  phases AN;
  from R5_12_47_4_node_530;
  to R5_12_47_4_node_534;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_9;
// downstream 145.10 kva on CS
  phases CN;
  from R5_12_47_4_node_346;
  to R5_12_47_4_node_344;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_10;
// downstream 75.83 kva on AS
  phases ABCN;
  from R5_12_47_4_node_374;
  to R5_12_47_4_node_372;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_11;
// downstream 146.35 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_222;
  to R5_12_47_4_node_221;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_12;
// downstream 365.59 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_211;
  to R5_12_47_4_node_210;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_13;
// downstream 59.54 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_176;
  to R5_12_47_4_node_7;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_14;
// downstream 618.56 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_487;
  to R5_12_47_4_node_471;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_15;
  phases ABCN;
  from R5_12_47_4_node_326;
  to R5_12_47_4_node_324;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_16;
// downstream 65.15 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_313;
  to R5_12_47_4_node_314;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_17;
// downstream 19.31 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_238;
  to R5_12_47_4_node_239;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_18;
// downstream 1822.40 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_8;
  to R5_12_47_4_node_579;
  current_limit 280;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_19;
  phases CN;
  from R5_12_47_4_node_137;
  to R5_12_47_4_node_133;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_20;
// downstream 71.36 kva on AS
  phases AN;
  from R5_12_47_4_node_137;
  to R5_12_47_4_node_136;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_21;
// downstream 33.05 kva on BS
  phases BN;
  from R5_12_47_4_node_137;
  to R5_12_47_4_node_135;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_22;
// downstream 77.41 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_251;
  to R5_12_47_4_node_252;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_23;
// downstream 61.14 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_247;
  to R5_12_47_4_node_248;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_24;
// downstream 62.63 kva on AS
  phases AN;
  from R5_12_47_4_node_132;
  to R5_12_47_4_node_129;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_25;
// downstream 26.76 kva on BS
  phases BN;
  from R5_12_47_4_node_132;
  to R5_12_47_4_node_130;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_26;
  phases CN;
  from R5_12_47_4_node_132;
  to R5_12_47_4_node_131;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_27;
// downstream 62.77 kva on AS
  phases AN;
  from R5_12_47_4_node_114;
  to R5_12_47_4_node_115;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_28;
// downstream 100.28 kva on BS
  phases BN;
  from R5_12_47_4_node_114;
  to R5_12_47_4_node_116;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_29;
  phases CN;
  from R5_12_47_4_node_114;
  to R5_12_47_4_node_118;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_30;
// downstream 40.52 kva on AS
  phases AN;
  from R5_12_47_4_node_99;
  to R5_12_47_4_node_98;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_31;
  phases BN;
  from R5_12_47_4_node_99;
  to R5_12_47_4_node_97;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_32;
// downstream 183.62 kva on CS
  phases CN;
  from R5_12_47_4_node_99;
  to R5_12_47_4_node_95;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_33;
  phases ABCN;
  from R5_12_47_4_node_94;
  to R5_12_47_4_node_93;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_34;
// downstream 182.26 kva on AS
  phases AN;
  from R5_12_47_4_node_58;
  to R5_12_47_4_node_57;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_35;
// downstream 192.03 kva on BS
  phases BN;
  from R5_12_47_4_node_58;
  to R5_12_47_4_node_56;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_36;
// downstream 58.61 kva on CS
  phases CN;
  from R5_12_47_4_node_58;
  to R5_12_47_4_node_54;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_37;
  phases AN;
  from R5_12_47_4_node_53;
  to R5_12_47_4_node_50;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_38;
  phases BN;
  from R5_12_47_4_node_53;
  to R5_12_47_4_node_51;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_39;
  phases CN;
  from R5_12_47_4_node_53;
  to R5_12_47_4_node_52;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_40;
  phases AN;
  from R5_12_47_4_node_19;
  to R5_12_47_4_node_18;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_41;
  phases BN;
  from R5_12_47_4_node_19;
  to R5_12_47_4_node_17;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_42;
// downstream 174.98 kva on CS
  phases CN;
  from R5_12_47_4_node_19;
  to R5_12_47_4_node_15;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_43;
// downstream 357.68 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_14;
  to R5_12_47_4_node_13;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_44;
// downstream 199.91 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_203;
  to R5_12_47_4_node_202;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_45;
// downstream 36.15 kva on AS
  phases AN;
  from R5_12_47_4_node_621;
  to R5_12_47_4_node_622;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_46;
// downstream 10.97 kva on CS
  phases CN;
  from R5_12_47_4_node_620;
  to R5_12_47_4_node_619;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_47;
  phases CN;
  from R5_12_47_4_node_634;
  to R5_12_47_4_node_636;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_48;
  phases BN;
  from R5_12_47_4_node_634;
  to R5_12_47_4_node_635;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_49;
// downstream 14.82 kva on AS
  phases AN;
  from R5_12_47_4_node_634;
  to R5_12_47_4_node_633;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_50;
// downstream 33.54 kva on C
  phases CN;
  from R5_12_47_4_node_578;
  to R5_12_47_4_node_580;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_51;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_578;
  to R5_12_47_4_node_571;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_52;
// downstream 335.41 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_579;
  to R5_12_47_4_node_570;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_53;
// downstream 452.80 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_562;
  to R5_12_47_4_node_558;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_54;
// downstream 452.80 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_560;
  to R5_12_47_4_node_557;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_55;
  phases ABCN;
  from R5_12_47_4_node_562;
  to R5_12_47_4_node_564;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_56;
// downstream 22.36 kva on C
  phases CN;
  from R5_12_47_4_node_562;
  to R5_12_47_4_node_563;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_57;
// downstream 95.75 kva on CS
  phases CN;
  from R5_12_47_4_node_593;
  to R5_12_47_4_node_597;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_58;
// downstream 80.79 kva on BS
  phases BN;
  from R5_12_47_4_node_594;
  to R5_12_47_4_node_598;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_59;
// downstream 74.68 kva on AS
  phases AN;
  from R5_12_47_4_node_595;
  to R5_12_47_4_node_601;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_60;
// downstream 687.81 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_27;
  to R5_12_47_4_node_78;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_61;
// downstream 219.40 kva on AS
  phases AN;
  from R5_12_47_4_node_78;
  to R5_12_47_4_node_77;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_62;
// downstream 104.00 kva on AS
  phases AN;
  from R5_12_47_4_node_68;
  to R5_12_47_4_node_67;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_63;
// downstream 84.99 kva on BS
  phases BN;
  from R5_12_47_4_node_162;
  to R5_12_47_4_node_159;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_64;
  phases CN;
  from R5_12_47_4_node_162;
  to R5_12_47_4_node_161;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_65;
  phases CN;
  from R5_12_47_4_node_162;
  to R5_12_47_4_node_160;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_66;
// downstream 89.00 kva on CS
  phases CN;
  from R5_12_47_4_node_72;
  to R5_12_47_4_node_70;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_67;
// downstream 116.59 kva on CS
  phases CN;
  from R5_12_47_4_node_72;
  to R5_12_47_4_node_71;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_68;
// downstream 73.83 kva on BS
  phases BN;
  from R5_12_47_4_node_72;
  to R5_12_47_4_node_69;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_69;
// downstream 77.17 kva on AS
  phases AN;
  from R5_12_47_4_node_121;
  to R5_12_47_4_node_123;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_70;
// downstream 2.61 kva on C
  phases CN;
  from R5_12_47_4_node_211;
  to R5_12_47_4_node_212;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_71;
// downstream 64.32 kva on CS
  phases CN;
  from R5_12_47_4_node_303;
  to R5_12_47_4_node_304;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_72;
// downstream 38.24 kva on CS
  phases CN;
  from R5_12_47_4_node_295;
  to R5_12_47_4_node_296;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_73;
// downstream 53.63 kva on CS
  phases CN;
  from R5_12_47_4_node_360;
  to R5_12_47_4_node_359;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_74;
// downstream 15.87 kva on CS
  phases CN;
  from R5_12_47_4_node_360;
  to R5_12_47_4_node_358;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_75;
// downstream 69.04 kva on BS
  phases BN;
  from R5_12_47_4_node_363;
  to R5_12_47_4_node_361;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_76;
// downstream 16.84 kva on BS
  phases BN;
  from R5_12_47_4_node_364;
  to R5_12_47_4_node_362;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_77;
  phases BN;
  from R5_12_47_4_node_121;
  to R5_12_47_4_node_122;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_78;
  phases CN;
  from R5_12_47_4_node_121;
  to R5_12_47_4_node_120;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_79;
// downstream 141.06 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_171;
  to R5_12_47_4_node_172;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_80;
// downstream 121.09 kva on CS
  phases CN;
  from R5_12_47_4_node_179;
  to R5_12_47_4_node_178;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_81;
  phases BN;
  from R5_12_47_4_node_89;
  to R5_12_47_4_node_671;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_82;
// downstream 19.85 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_196;
  to R5_12_47_4_node_195;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_83;
// downstream 80.34 kva on AS
  phases AN;
  from R5_12_47_4_node_509;
  to R5_12_47_4_node_507;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_84;
// downstream 36.19 kva on BS
  phases BN;
  from R5_12_47_4_node_509;
  to R5_12_47_4_node_505;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_85;
// downstream 218.64 kva on CS
  phases CN;
  from R5_12_47_4_node_501;
  to R5_12_47_4_node_500;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_86;
// downstream 34.20 kva on CS
  phases CN;
  from R5_12_47_4_node_509;
  to R5_12_47_4_node_508;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_87;
// downstream 122.08 kva on CS
  phases CN;
  from R5_12_47_4_node_514;
  to R5_12_47_4_node_513;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_88;
// downstream 128.84 kva on BS
  phases BN;
  from R5_12_47_4_node_514;
  to R5_12_47_4_node_511;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_89;
// downstream 81.03 kva on AS
  phases AN;
  from R5_12_47_4_node_514;
  to R5_12_47_4_node_512;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_90;
// downstream 139.98 kva on AS
  phases AN;
  from R5_12_47_4_node_455;
  to R5_12_47_4_node_454;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_91;
// downstream 94.73 kva on AS
  phases AN;
  from R5_12_47_4_node_457;
  to R5_12_47_4_node_458;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_92;
  phases BN;
  from R5_12_47_4_node_455;
  to R5_12_47_4_node_672;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_93;
// downstream 119.75 kva on CS
  phases CN;
  from R5_12_47_4_node_420;
  to R5_12_47_4_node_419;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_94;
// downstream 61.93 kva on CS
  phases CN;
  from R5_12_47_4_node_420;
  to R5_12_47_4_node_417;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_95;
// downstream 94.64 kva on BS
  phases BN;
  from R5_12_47_4_node_413;
  to R5_12_47_4_node_412;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_96;
// downstream 104.92 kva on BS
  phases BN;
  from R5_12_47_4_node_413;
  to R5_12_47_4_node_414;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_97;
  phases AN;
  from R5_12_47_4_node_245;
  to R5_12_47_4_node_243;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_98;
// downstream 51.94 kva on AS
  phases AN;
  from R5_12_47_4_node_264;
  to R5_12_47_4_node_265;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_99;
  phases CN;
  from R5_12_47_4_node_450;
  to R5_12_47_4_node_452;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_100;
// downstream 94.80 kva on BS
  phases BN;
  from R5_12_47_4_node_427;
  to R5_12_47_4_node_426;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_101;
// downstream 137.93 kva on BS
  phases BN;
  from R5_12_47_4_node_427;
  to R5_12_47_4_node_423;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_102;
// downstream 99.11 kva on BS
  phases BN;
  from R5_12_47_4_node_418;
  to R5_12_47_4_node_416;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_103;
// downstream 91.79 kva on AS
  phases AN;
  from R5_12_47_4_node_418;
  to R5_12_47_4_node_415;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_104;
// downstream 89.95 kva on AS
  phases AN;
  from R5_12_47_4_node_401;
  to R5_12_47_4_node_399;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_105;
// downstream 109.71 kva on BS
  phases BN;
  from R5_12_47_4_node_398;
  to R5_12_47_4_node_393;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_106;
// downstream 70.68 kva on BS
  phases BN;
  from R5_12_47_4_node_490;
  to R5_12_47_4_node_492;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_107;
// downstream 112.47 kva on BS
  phases BN;
  from R5_12_47_4_node_480;
  to R5_12_47_4_node_477;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_108;
// downstream 87.26 kva on CS
  phases CN;
  from R5_12_47_4_node_587;
  to R5_12_47_4_node_590;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_109;
// downstream 84.97 kva on AS
  phases AN;
  from R5_12_47_4_node_588;
  to R5_12_47_4_node_591;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_4_fuse_110;
// downstream 692.97 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_220;
  to R5_12_47_4_node_217;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R5_12_47_4_switch_1;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_279;
  to R5_12_47_4_node_280;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_2;
  phases ABCN;
  from R5_12_47_4_node_288;
  to R5_12_47_4_node_286;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_3;
// downstream 525.14 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_259;
  to R5_12_47_4_node_258;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_4;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_261;
  to R5_12_47_4_node_262;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_5;
// downstream 2.61 kva on C
  phases CN;
  from R5_12_47_4_node_213;
  to R5_12_47_4_node_214;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_6;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_326;
  to R5_12_47_4_node_327;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_7;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_323;
  to R5_12_47_4_node_321;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_8;
  phases ABCN;
  from R5_12_47_4_node_321;
  to R5_12_47_4_node_320;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_9;
// downstream 152.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_9;
  to R5_12_47_4_node_205;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_10;
// downstream 8497.56 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_138;
  to R5_12_47_4_node_137;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_11;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_132;
  to R5_12_47_4_node_134;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_12;
// downstream 138.54 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_250;
  to R5_12_47_4_node_251;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_13;
  phases ABCN;
  from R5_12_47_4_node_247;
  to R5_12_47_4_node_246;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_14;
// downstream 8497.56 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_119;
  to R5_12_47_4_node_117;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_15;
// downstream 8737.80 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_113;
  to R5_12_47_4_node_5;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_16;
// downstream 8737.80 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_99;
  to R5_12_47_4_node_100;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_17;
// downstream 8961.94 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_96;
  to R5_12_47_4_node_94;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_18;
// downstream 8961.94 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_58;
  to R5_12_47_4_node_59;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_19;
// downstream 9394.84 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_55;
  to R5_12_47_4_node_53;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_20;
// downstream 10082.64 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_19;
  to R5_12_47_4_node_20;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_21;
// downstream 10615.31 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_16;
  to R5_12_47_4_node_14;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_22;
// downstream 6168.03 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_364;
  to R5_12_47_4_node_365;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_23;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_180;
  to R5_12_47_4_node_179;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_24;
// downstream 769.81 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_495;
  to R5_12_47_4_node_494;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_25;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_333;
  to R5_12_47_4_node_332;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_26;
// downstream 6572.53 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_244;
  to R5_12_47_4_node_241;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_27;
// downstream 3901.11 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_516;
  to R5_12_47_4_node_517;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_28;
// downstream 3901.11 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_524;
  to R5_12_47_4_node_526;
  status CLOSED;
}
object switch {
  name R5_12_47_4_switch_29;
  phases ABCN;
  from R5_12_47_4_node_521;
  to R5_12_47_4_node_522;
  status CLOSED;
}
object overhead_line {
  name R5_12_47_4_ol_1;
// downstream 3170.35 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_584;
  to R5_12_47_4_node_585;
  length 87.193;
  configuration ID_119;
}
object overhead_line {
  name R5_12_47_4_ol_2;
// downstream 15.96 kva on AS
  phases AN;
  from R5_12_47_4_node_533;
  to R5_12_47_4_node_532;
  length 75.899;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_3;
// downstream 75.83 kva on AS
  phases ABCN;
  from R5_12_47_4_node_398;
  to R5_12_47_4_node_374;
  length 500.594;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_4;
// downstream 275.49 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_418;
  to R5_12_47_4_node_401;
  length 239.055;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_5;
// downstream 6.55 kva on AS
  phases AN;
  from R5_12_47_4_node_366;
  to R5_12_47_4_node_367;
  length 11.853;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_6;
// downstream 69.28 kva on AS
  phases AN;
  from R5_12_47_4_node_366;
  to R5_12_47_4_node_276;
  length 528.080;
  configuration ID_126;
}
object overhead_line {
  name R5_12_47_4_ol_7;
// downstream 84.99 kva on BS
  phases ABCN;
  from R5_12_47_4_node_73;
  to R5_12_47_4_node_162;
  length 422.500;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_8;
// downstream 75.83 kva on AS
  phases AN;
  from R5_12_47_4_node_368;
  to R5_12_47_4_node_366;
  length 304.703;
  configuration ID_126;
}
object overhead_line {
  name R5_12_47_4_ol_9;
// downstream 6.52 kva on CS
  phases CN;
  from R5_12_47_4_node_582;
  to R5_12_47_4_node_583;
  length 22.717;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_10;
// downstream 663.69 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_228;
  to R5_12_47_4_node_232;
  length 11.989;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_11;
// downstream 692.97 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_229;
  to R5_12_47_4_node_228;
  length 4.497;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_12;
// downstream 525.14 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_232;
  to R5_12_47_4_node_233;
  length 4.497;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_13;
// downstream 138.54 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_232;
  to R5_12_47_4_node_231;
  length 2.514;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_14;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_271;
  to R5_12_47_4_node_273;
  length 11.987;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_15;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_270;
  to R5_12_47_4_node_271;
  length 4.502;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_16;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_273;
  to R5_12_47_4_node_272;
  length 4.502;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_17;
  phases ABCN;
  from R5_12_47_4_node_271;
  to R5_12_47_4_node_658;
  length 2.499;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_18;
  phases ABCN;
  from R5_12_47_4_node_273;
  to R5_12_47_4_node_274;
  length 2.499;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_19;
  phases ABCN;
  from R5_12_47_4_node_280;
  to R5_12_47_4_node_288;
  length 11.985;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_20;
// downstream 357.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_258;
  to R5_12_47_4_node_261;
  length 11.999;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_21;
  phases ABCN;
  from R5_12_47_4_node_162;
  to R5_12_47_4_node_163;
  length 488.812;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_22;
// downstream 1486.99 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_579;
  to R5_12_47_4_node_578;
  length 56.346;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_23;
// downstream 1218.66 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_578;
  to R5_12_47_4_node_576;
  length 161.826;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_24;
// downstream 1218.66 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_576;
  to R5_12_47_4_node_574;
  length 9.721;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_25;
// downstream 33.54 kva on C
  phases CN;
  from R5_12_47_4_node_574;
  to R5_12_47_4_node_577;
  length 15.957;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_26;
// downstream 55.90 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_574;
  to R5_12_47_4_node_573;
  length 14.036;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_27;
// downstream 55.90 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_573;
  to R5_12_47_4_node_569;
  length 127.232;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_28;
// downstream 33.54 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_569;
  to R5_12_47_4_node_572;
  length 14.207;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_29;
// downstream 22.36 kva on C
  phases CN;
  from R5_12_47_4_node_569;
  to R5_12_47_4_node_567;
  length 184.852;
  configuration ID_132;
}
object overhead_line {
  name R5_12_47_4_ol_30;
// downstream 22.36 kva on C
  phases CN;
  from R5_12_47_4_node_567;
  to R5_12_47_4_node_568;
  length 13.435;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_31;
// downstream 1129.21 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_574;
  to R5_12_47_4_node_561;
  length 332.644;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_32;
// downstream 67.08 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_561;
  to R5_12_47_4_node_565;
  length 15.248;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_33;
// downstream 927.97 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_561;
  to R5_12_47_4_node_560;
  length 73.932;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_34;
// downstream 475.16 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_560;
  to R5_12_47_4_node_562;
  length 45.001;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_35;
// downstream 3108.41 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_634;
  to R5_12_47_4_node_632;
  length 75.227;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_36;
// downstream 134.16 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_561;
  to R5_12_47_4_node_554;
  length 119.908;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_37;
// downstream 134.16 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_554;
  to R5_12_47_4_node_552;
  length 110.423;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_38;
// downstream 134.16 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_552;
  to R5_12_47_4_node_553;
  length 11.668;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_39;
// downstream 163.56 kva on BC
  phases BCN;
  from R5_12_47_4_node_605;
  to R5_12_47_4_node_604;
  length 13.600;
  configuration ID_133;
}
object overhead_line {
  name R5_12_47_4_ol_40;
  phases ABCN;
  from R5_12_47_4_node_605;
  to R5_12_47_4_node_606;
  length 10.527;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_41;
// downstream 499.75 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_587;
  to R5_12_47_4_node_588;
  length 9.749;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_42;
// downstream 3170.35 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_586;
  to R5_12_47_4_node_615;
  length 418.256;
  configuration ID_119;
}
object overhead_line {
  name R5_12_47_4_ol_43;
// downstream 3170.35 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_585;
  to R5_12_47_4_node_586;
  length 10.231;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_44;
  phases ABCN;
  from R5_12_47_4_node_586;
  to R5_12_47_4_node_589;
  length 13.090;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_45;
// downstream 587.01 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_582;
  to R5_12_47_4_node_587;
  length 248.255;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_46;
// downstream 3763.88 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_551;
  to R5_12_47_4_node_582;
  length 192.701;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_47;
// downstream 2.62 kva on AS
  phases AN;
  from R5_12_47_4_node_547;
  to R5_12_47_4_node_550;
  length 9.483;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_48;
// downstream 82.91 kva on AS
  phases AN;
  from R5_12_47_4_node_544;
  to R5_12_47_4_node_547;
  length 8.565;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_49;
// downstream 80.29 kva on AS
  phases AN;
  from R5_12_47_4_node_547;
  to R5_12_47_4_node_546;
  length 117.842;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_50;
// downstream 18.37 kva on AS
  phases AN;
  from R5_12_47_4_node_546;
  to R5_12_47_4_node_549;
  length 17.168;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_51;
// downstream 61.92 kva on AS
  phases AN;
  from R5_12_47_4_node_546;
  to R5_12_47_4_node_545;
  length 158.936;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_52;
// downstream 14.04 kva on AS
  phases AN;
  from R5_12_47_4_node_545;
  to R5_12_47_4_node_548;
  length 17.186;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_53;
// downstream 82.91 kva on AS
  phases AN;
  from R5_12_47_4_node_543;
  to R5_12_47_4_node_544;
  length 88.764;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_54;
// downstream 47.88 kva on AS
  phases AN;
  from R5_12_47_4_node_545;
  to R5_12_47_4_node_541;
  length 166.714;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_55;
// downstream 12.70 kva on AS
  phases AN;
  from R5_12_47_4_node_541;
  to R5_12_47_4_node_542;
  length 16.734;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_56;
  phases ABCN;
  from R5_12_47_4_node_540;
  to R5_12_47_4_node_538;
  length 11.847;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_57;
// downstream 82.91 kva on AS
  phases AN;
  from R5_12_47_4_node_539;
  to R5_12_47_4_node_543;
  length 96.293;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_58;
// downstream 31.65 kva on AS
  phases AN;
  from R5_12_47_4_node_539;
  to R5_12_47_4_node_537;
  length 15.428;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_59;
// downstream 35.18 kva on AS
  phases AN;
  from R5_12_47_4_node_541;
  to R5_12_47_4_node_536;
  length 140.140;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_60;
// downstream 20.40 kva on AS
  phases AN;
  from R5_12_47_4_node_536;
  to R5_12_47_4_node_535;
  length 21.266;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_61;
// downstream 114.56 kva on AS
  phases AN;
  from R5_12_47_4_node_534;
  to R5_12_47_4_node_539;
  length 138.837;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_62;
// downstream 15.96 kva on AS
  phases AN;
  from R5_12_47_4_node_532;
  to R5_12_47_4_node_531;
  length 14.456;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_63;
// downstream 130.53 kva on AS
  phases AN;
  from R5_12_47_4_node_529;
  to R5_12_47_4_node_530;
  length 9.243;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_64;
// downstream 14.78 kva on AS
  phases AN;
  from R5_12_47_4_node_536;
  to R5_12_47_4_node_528;
  length 182.219;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_65;
// downstream 14.78 kva on AS
  phases AN;
  from R5_12_47_4_node_528;
  to R5_12_47_4_node_527;
  length 14.157;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_66;
// downstream 3894.40 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_526;
  to R5_12_47_4_node_529;
  length 211.426;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_67;
  phases AN;
  from R5_12_47_4_node_528;
  to R5_12_47_4_node_525;
  length 32.794;
  configuration ID_121;
}
object overhead_line {
  name R5_12_47_4_ol_68;
// downstream 6.52 kva on CS
  phases CN;
  from R5_12_47_4_node_521;
  to R5_12_47_4_node_520;
  length 23.809;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_69;
// downstream 6.70 kva on CS
  phases ABCN;
  from R5_12_47_4_node_526;
  to R5_12_47_4_node_518;
  length 208.865;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_70;
  phases ABCN;
  from R5_12_47_4_node_518;
  to R5_12_47_4_node_515;
  length 197.538;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_71;
// downstream 6.70 kva on CS
  phases CN;
  from R5_12_47_4_node_518;
  to R5_12_47_4_node_519;
  length 11.104;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_72;
// downstream 6.52 kva on CS
  phases ABCN;
  from R5_12_47_4_node_516;
  to R5_12_47_4_node_521;
  length 194.256;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_73;
// downstream 3907.63 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_514;
  to R5_12_47_4_node_516;
  length 219.519;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_74;
// downstream 4239.58 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_509;
  to R5_12_47_4_node_514;
  length 227.462;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_75;
// downstream 22.52 kva on CS
  phases CN;
  from R5_12_47_4_node_509;
  to R5_12_47_4_node_510;
  length 13.656;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_76;
// downstream 4412.82 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_501;
  to R5_12_47_4_node_509;
  length 162.266;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_77;
// downstream 25.92 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_496;
  to R5_12_47_4_node_493;
  length 13.102;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_78;
// downstream 769.81 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_494;
  to R5_12_47_4_node_490;
  length 84.356;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_79;
// downstream 5427.18 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_488;
  to R5_12_47_4_node_496;
  length 243.384;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_80;
// downstream 618.56 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_488;
  to R5_12_47_4_node_487;
  length 7.288;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_81;
// downstream 6045.74 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_486;
  to R5_12_47_4_node_488;
  length 6.610;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_82;
// downstream 9.82 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_486;
  to R5_12_47_4_node_484;
  length 11.953;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_83;
// downstream 6055.56 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_480;
  to R5_12_47_4_node_486;
  length 126.019;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_84;
// downstream 6168.03 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_479;
  to R5_12_47_4_node_480;
  length 16.103;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_85;
// downstream 6168.03 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_365;
  to R5_12_47_4_node_479;
  length 176.280;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_86;
// downstream 699.12 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_490;
  to R5_12_47_4_node_473;
  length 209.033;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_87;
// downstream 618.56 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_471;
  to R5_12_47_4_node_457;
  length 228.016;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_88;
// downstream 6323.40 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_356;
  to R5_12_47_4_node_360;
  length 280.668;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_89;
// downstream 6.14 kva on CS
  phases CN;
  from R5_12_47_4_node_356;
  to R5_12_47_4_node_354;
  length 16.260;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_90;
// downstream 523.83 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_457;
  to R5_12_47_4_node_455;
  length 7.820;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_91;
// downstream 699.12 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_450;
  to R5_12_47_4_node_428;
  length 284.911;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_92;
// downstream 6329.54 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_351;
  to R5_12_47_4_node_356;
  length 215.607;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_93;
  phases ABCN;
  from R5_12_47_4_node_351;
  to R5_12_47_4_node_352;
  length 16.831;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_94;
// downstream 9394.84 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_29;
  to R5_12_47_4_node_28;
  length 4.468;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_95;
// downstream 687.81 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_26;
  to R5_12_47_4_node_27;
  length 4.531;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_96;
// downstream 9394.84 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_26;
  to R5_12_47_4_node_29;
  length 9.997;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_97;
// downstream 10082.64 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_25;
  to R5_12_47_4_node_26;
  length 4.468;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_98;
// downstream 10257.63 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_14;
  to R5_12_47_4_node_19;
  length 11.239;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_99;
// downstream 8574.74 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_5;
  to R5_12_47_4_node_119;
  length 9.003;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_100;
// downstream 163.06 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_5;
  to R5_12_47_4_node_114;
  length 2.606;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_101;
// downstream 383.85 kva on BCS
  phases ABCN;
  from R5_12_47_4_node_455;
  to R5_12_47_4_node_440;
  length 199.275;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_102;
// downstream 381.24 kva on BCS
  phases ABCN;
  from R5_12_47_4_node_440;
  to R5_12_47_4_node_422;
  length 156.380;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_103;
// downstream 2.61 kva on CS
  phases CN;
  from R5_12_47_4_node_440;
  to R5_12_47_4_node_438;
  length 8.504;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_104;
// downstream 6329.54 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_346;
  to R5_12_47_4_node_351;
  length 229.466;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_105;
// downstream 13.43 kva on CS
  phases CN;
  from R5_12_47_4_node_346;
  to R5_12_47_4_node_348;
  length 22.560;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_106;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_332;
  to R5_12_47_4_node_346;
  length 146.590;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_107;
// downstream 699.12 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_428;
  to R5_12_47_4_node_427;
  length 11.680;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_108;
  phases ABCN;
  from R5_12_47_4_node_332;
  to R5_12_47_4_node_331;
  length 50.176;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_109;
// downstream 16.81 kva on CS
  phases CN;
  from R5_12_47_4_node_330;
  to R5_12_47_4_node_329;
  length 18.582;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_110;
// downstream 145.10 kva on CS
  phases CN;
  from R5_12_47_4_node_344;
  to R5_12_47_4_node_330;
  length 101.949;
  configuration ID_132;
}
object overhead_line {
  name R5_12_47_4_ol_111;
// downstream 381.24 kva on BCS
  phases ABCN;
  from R5_12_47_4_node_422;
  to R5_12_47_4_node_420;
  length 9.074;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_112;
// downstream 466.39 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_427;
  to R5_12_47_4_node_418;
  length 122.214;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_113;
// downstream 199.56 kva on BS
  phases ABCN;
  from R5_12_47_4_node_420;
  to R5_12_47_4_node_413;
  length 36.408;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_114;
// downstream 128.29 kva on CS
  phases CN;
  from R5_12_47_4_node_330;
  to R5_12_47_4_node_322;
  length 150.263;
  configuration ID_132;
}
object overhead_line {
  name R5_12_47_4_ol_115;
// downstream 15.67 kva on CS
  phases CN;
  from R5_12_47_4_node_322;
  to R5_12_47_4_node_319;
  length 14.439;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_116;
// downstream 112.61 kva on CS
  phases CN;
  from R5_12_47_4_node_322;
  to R5_12_47_4_node_315;
  length 187.729;
  configuration ID_132;
}
object overhead_line {
  name R5_12_47_4_ol_117;
// downstream 185.54 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_401;
  to R5_12_47_4_node_398;
  length 8.440;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_118;
// downstream 48.29 kva on CS
  phases CN;
  from R5_12_47_4_node_303;
  to R5_12_47_4_node_295;
  length 235.038;
  configuration ID_139;
}
object overhead_line {
  name R5_12_47_4_ol_119;
// downstream 10.06 kva on CS
  phases CN;
  from R5_12_47_4_node_295;
  to R5_12_47_4_node_297;
  length 11.538;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_120;
// downstream 75.83 kva on AS
  phases AN;
  from R5_12_47_4_node_372;
  to R5_12_47_4_node_368;
  length 97.930;
  configuration ID_140;
}
object overhead_line {
  name R5_12_47_4_ol_121;
// downstream 4.23 kva on AS
  phases AN;
  from R5_12_47_4_node_276;
  to R5_12_47_4_node_277;
  length 13.589;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_122;
// downstream 65.05 kva on AS
  phases AN;
  from R5_12_47_4_node_276;
  to R5_12_47_4_node_275;
  length 176.001;
  configuration ID_126;
}
object overhead_line {
  name R5_12_47_4_ol_123;
// downstream 65.05 kva on AS
  phases AN;
  from R5_12_47_4_node_275;
  to R5_12_47_4_node_269;
  length 74.697;
  configuration ID_126;
}
object overhead_line {
  name R5_12_47_4_ol_124;
// downstream 65.05 kva on AS
  phases AN;
  from R5_12_47_4_node_269;
  to R5_12_47_4_node_267;
  length 58.971;
  configuration ID_126;
}
object overhead_line {
  name R5_12_47_4_ol_125;
// downstream 6.55 kva on AS
  phases AN;
  from R5_12_47_4_node_267;
  to R5_12_47_4_node_268;
  length 17.056;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_126;
// downstream 58.49 kva on AS
  phases AN;
  from R5_12_47_4_node_267;
  to R5_12_47_4_node_264;
  length 120.652;
  configuration ID_126;
}
object overhead_line {
  name R5_12_47_4_ol_127;
// downstream 6.55 kva on AS
  phases AN;
  from R5_12_47_4_node_264;
  to R5_12_47_4_node_245;
  length 186.829;
  configuration ID_126;
}
object overhead_line {
  name R5_12_47_4_ol_128;
// downstream 6.55 kva on AS
  phases AN;
  from R5_12_47_4_node_245;
  to R5_12_47_4_node_240;
  length 15.564;
  configuration ID_125;
}
object overhead_line {
  name R5_12_47_4_ol_129;
  phases ABCN;
  from R5_12_47_4_node_244;
  to R5_12_47_4_node_266;
  length 196.294;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_130;
  phases AN;
  from R5_12_47_4_node_245;
  to R5_12_47_4_node_223;
  length 171.996;
  configuration ID_126;
}
object overhead_line {
  name R5_12_47_4_ol_131;
// downstream 6572.53 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_222;
  to R5_12_47_4_node_244;
  length 194.551;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_132;
// downstream 146.35 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_221;
  to R5_12_47_4_node_219;
  length 98.432;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_133;
// downstream 146.35 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_219;
  to R5_12_47_4_node_216;
  length 12.629;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_134;
// downstream 132.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_209;
  to R5_12_47_4_node_208;
  length 11.150;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_135;
// downstream 365.59 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_210;
  to R5_12_47_4_node_209;
  length 81.307;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_136;
// downstream 132.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_208;
  to R5_12_47_4_node_207;
  length 120.480;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_137;
// downstream 132.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_207;
  to R5_12_47_4_node_206;
  length 13.569;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_138;
// downstream 152.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_205;
  to R5_12_47_4_node_204;
  length 16.619;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_139;
// downstream 7780.04 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_203;
  to R5_12_47_4_node_211;
  length 208.925;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_140;
// downstream 233.01 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_209;
  to R5_12_47_4_node_197;
  length 316.479;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_141;
// downstream 152.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_197;
  to R5_12_47_4_node_9;
  length 5.894;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_142;
// downstream 80.43 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_197;
  to R5_12_47_4_node_196;
  length 12.111;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_143;
// downstream 60.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_196;
  to R5_12_47_4_node_193;
  length 114.480;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_144;
// downstream 60.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_193;
  to R5_12_47_4_node_194;
  length 13.815;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_145;
// downstream 7979.95 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_191;
  to R5_12_47_4_node_203;
  length 202.480;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_146;
// downstream 7979.95 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_179;
  to R5_12_47_4_node_191;
  length 196.232;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_147;
// downstream 202.73 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_179;
  to R5_12_47_4_node_176;
  length 208.904;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_148;
// downstream 2.12 kva on CS
  phases CN;
  from R5_12_47_4_node_176;
  to R5_12_47_4_node_177;
  length 12.822;
  configuration ID_128;
}
object overhead_line {
  name R5_12_47_4_ol_149;
// downstream 141.06 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_176;
  to R5_12_47_4_node_171;
  length 200.339;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_150;
  phases ABCN;
  from R5_12_47_4_node_171;
  to R5_12_47_4_node_169;
  length 181.151;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_151;
  phases ABCN;
  from R5_12_47_4_node_163;
  to R5_12_47_4_node_164;
  length 219.312;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_152;
  phases ABCN;
  from R5_12_47_4_node_78;
  to R5_12_47_4_node_89;
  length 248.006;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_153;
// downstream 84.99 kva on BS
  phases ABCN;
  from R5_12_47_4_node_72;
  to R5_12_47_4_node_73;
  length 13.607;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_154;
// downstream 364.41 kva on BCS
  phases ABCN;
  from R5_12_47_4_node_68;
  to R5_12_47_4_node_72;
  length 228.350;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_155;
// downstream 3763.88 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_540;
  to R5_12_47_4_node_551;
  length 497.796;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_156;
// downstream 5401.27 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_496;
  to R5_12_47_4_node_498;
  length 174.968;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_157;
// downstream 4631.46 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_498;
  to R5_12_47_4_node_501;
  length 260.384;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_158;
// downstream 163.56 kva on BC
  phases ABCN;
  from R5_12_47_4_node_596;
  to R5_12_47_4_node_605;
  length 302.286;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_159;
// downstream 699.12 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_473;
  to R5_12_47_4_node_450;
  length 296.204;
  configuration ID_124;
}
object overhead_line {
  name R5_12_47_4_ol_160;
  phases ABCN;
  from R5_12_47_4_node_340;
  to R5_12_47_4_node_341;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_161;
  phases ABCN;
  from R5_12_47_4_node_339;
  to R5_12_47_4_node_340;
  length 2.002;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_162;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_339;
  to R5_12_47_4_node_337;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_163;
  phases ABCN;
  from R5_12_47_4_node_336;
  to R5_12_47_4_node_338;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_164;
  phases ABCN;
  from R5_12_47_4_node_335;
  to R5_12_47_4_node_336;
  length 2.002;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_165;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_335;
  to R5_12_47_4_node_339;
  length 12.007;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_166;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_334;
  to R5_12_47_4_node_335;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_167;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_321;
  to R5_12_47_4_node_326;
  length 10.126;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_168;
// downstream 65.15 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_312;
  to R5_12_47_4_node_313;
  length 2.004;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_169;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_312;
  to R5_12_47_4_node_311;
  length 3.494;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_170;
  phases ABCN;
  from R5_12_47_4_node_309;
  to R5_12_47_4_node_310;
  length 3.494;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_171;
  phases ABCN;
  from R5_12_47_4_node_308;
  to R5_12_47_4_node_309;
  length 2.004;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_172;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_308;
  to R5_12_47_4_node_312;
  length 11.995;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_173;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_307;
  to R5_12_47_4_node_308;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_174;
  phases ABCN;
  from R5_12_47_4_node_292;
  to R5_12_47_4_node_293;
  length 3.499;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_175;
  phases ABCN;
  from R5_12_47_4_node_291;
  to R5_12_47_4_node_292;
  length 1.998;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_176;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_291;
  to R5_12_47_4_node_290;
  length 3.499;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_177;
  phases ABCN;
  from R5_12_47_4_node_284;
  to R5_12_47_4_node_285;
  length 3.504;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_178;
  phases ABCN;
  from R5_12_47_4_node_283;
  to R5_12_47_4_node_284;
  length 2.007;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_179;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_283;
  to R5_12_47_4_node_291;
  length 12.003;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_180;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_282;
  to R5_12_47_4_node_283;
  length 3.499;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_181;
// downstream 6572.53 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_237;
  to R5_12_47_4_node_238;
  length 4.366;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_182;
  phases ABCN;
  from R5_12_47_4_node_235;
  to R5_12_47_4_node_236;
  length 4.639;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_183;
// downstream 3763.88 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_529;
  to R5_12_47_4_node_540;
  length 482.686;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_184;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_238;
  to R5_12_47_4_node_235;
  length 10.006;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_185;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_235;
  to R5_12_47_4_node_234;
  length 4.366;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_186;
// downstream 1822.40 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_632;
  to R5_12_47_4_node_8;
  length 7.391;
  configuration ID_130;
}
object overhead_line {
  name R5_12_47_4_ol_187;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_186;
  to R5_12_47_4_node_187;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_188;
  phases ABCN;
  from R5_12_47_4_node_187;
  to R5_12_47_4_node_188;
  length 2.000;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_189;
  phases ABCN;
  from R5_12_47_4_node_188;
  to R5_12_47_4_node_189;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_190;
  phases ABCN;
  from R5_12_47_4_node_183;
  to R5_12_47_4_node_182;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_191;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_187;
  to R5_12_47_4_node_183;
  length 12.000;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_192;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_183;
  to R5_12_47_4_node_184;
  length 2.000;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_193;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_184;
  to R5_12_47_4_node_185;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_194;
  phases ABCN;
  from R5_12_47_4_node_145;
  to R5_12_47_4_node_147;
  length 5.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_195;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_146;
  to R5_12_47_4_node_148;
  length 5.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_196;
  phases ABCN;
  from R5_12_47_4_node_146;
  to R5_12_47_4_node_145;
  length 10.000;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_197;
  phases ABCN;
  from R5_12_47_4_node_145;
  to R5_12_47_4_node_143;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_198;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_144;
  to R5_12_47_4_node_146;
  length 3.500;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_199;
// downstream 61.14 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_251;
  to R5_12_47_4_node_247;
  length 11.985;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_200;
// downstream 8393.15 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_137;
  to R5_12_47_4_node_132;
  length 11.228;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_201;
// downstream 8961.94 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_94;
  to R5_12_47_4_node_99;
  length 11.239;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_202;
  phases ABCN;
  from R5_12_47_4_node_85;
  to R5_12_47_4_node_86;
  length 3.496;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_203;
  phases ABCN;
  from R5_12_47_4_node_84;
  to R5_12_47_4_node_85;
  length 2.006;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_204;
// downstream 8961.94 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_84;
  to R5_12_47_4_node_83;
  length 3.496;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_205;
  phases ABCN;
  from R5_12_47_4_node_81;
  to R5_12_47_4_node_82;
  length 3.504;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_206;
  phases ABCN;
  from R5_12_47_4_node_80;
  to R5_12_47_4_node_81;
  length 2.004;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_207;
// downstream 8961.94 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_80;
  to R5_12_47_4_node_84;
  length 12.016;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_208;
// downstream 8961.94 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_79;
  to R5_12_47_4_node_80;
  length 3.496;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_209;
// downstream 9394.84 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_53;
  to R5_12_47_4_node_58;
  length 11.227;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_210;
  phases ABCN;
  from R5_12_47_4_node_29;
  to R5_12_47_4_node_30;
  length 4.531;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_211;
// downstream 3170.35 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_615;
  to R5_12_47_4_node_620;
  length 102.664;
  configuration ID_119;
}
object overhead_line {
  name R5_12_47_4_ol_212;
// downstream 3159.38 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_620;
  to R5_12_47_4_node_621;
  length 4.682;
  configuration ID_119;
}
object overhead_line {
  name R5_12_47_4_ol_213;
// downstream 3123.23 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_621;
  to R5_12_47_4_node_634;
  length 323.915;
  configuration ID_119;
}
object overhead_line {
  name R5_12_47_4_ol_214;
// downstream 414.78 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_588;
  to R5_12_47_4_node_593;
  length 197.248;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_215;
// downstream 319.03 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_593;
  to R5_12_47_4_node_594;
  length 9.936;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_216;
// downstream 238.24 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_594;
  to R5_12_47_4_node_595;
  length 9.340;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_217;
// downstream 163.56 kva on BC
  phases ABCN;
  from R5_12_47_4_node_595;
  to R5_12_47_4_node_596;
  length 12.776;
  configuration ID_134;
}
object overhead_line {
  name R5_12_47_4_ol_218;
// downstream 468.41 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_78;
  to R5_12_47_4_node_68;
  length 247.642;
  configuration ID_127;
}
object overhead_line {
  name R5_12_47_4_ol_219;
// downstream 77.17 kva on AS
  phases ABCN;
  from R5_12_47_4_node_119;
  to R5_12_47_4_node_121;
  length 3.317;
  configuration ID_129;
}
object overhead_line {
  name R5_12_47_4_ol_220;
// downstream 112.61 kva on CS
  phases CN;
  from R5_12_47_4_node_315;
  to R5_12_47_4_node_303;
  length 77.333;
  configuration ID_132;
}
object overhead_line {
  name R5_12_47_4_ol_221;
// downstream 6253.90 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_360;
  to R5_12_47_4_node_363;
  length 116.951;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_222;
// downstream 6184.86 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_363;
  to R5_12_47_4_node_364;
  length 8.627;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_223;
// downstream 769.81 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_498;
  to R5_12_47_4_node_499;
  length 8.285;
  configuration ID_131;
}
object overhead_line {
  name R5_12_47_4_ol_224;
// downstream 6718.88 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_220;
  to R5_12_47_4_node_222;
  length 11.934;
  configuration ID_135;
}
object overhead_line {
  name R5_12_47_4_ol_225;
// downstream 7411.84 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_211;
  to R5_12_47_4_node_220;
  length 184.771;
  configuration ID_135;
}
object underground_line {
  name R5_12_47_4_ul_1;
// downstream 8961.94 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_59;
  to R5_12_47_4_node_79;
  length 539.693;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_2;
  phases CN;
  from R5_12_47_4_node_52;
  to R5_12_47_4_node_43;
  length 269.221;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_3;
// downstream 10082.64 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_20;
  to R5_12_47_4_node_25;
  length 262.970;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_4;
  phases BN;
  from R5_12_47_4_node_17;
  to R5_12_47_4_node_11;
  length 320.057;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_5;
// downstream 10615.31 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_10;
  to R5_12_47_4_node_16;
  length 325.945;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_6;
// downstream 10615.31 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_1;
  to R5_12_47_4_node_10;
  length 103.549;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_7;
// downstream 109.71 kva on BS
  phases BN;
  from R5_12_47_4_node_393;
  to R5_12_47_4_node_376;
  length 821.002;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_8;
// downstream 50.86 kva on AS
  phases AN;
  from R5_12_47_4_node_378;
  to R5_12_47_4_node_390;
  length 133.605;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_9;
// downstream 89.95 kva on AS
  phases AN;
  from R5_12_47_4_node_379;
  to R5_12_47_4_node_378;
  length 276.233;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_10;
// downstream 89.95 kva on AS
  phases AN;
  from R5_12_47_4_node_399;
  to R5_12_47_4_node_379;
  length 294.409;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_11;
// downstream 34.68 kva on CS
  phases CN;
  from R5_12_47_4_node_386;
  to R5_12_47_4_node_371;
  length 283.013;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_12;
// downstream 34.68 kva on CS
  phases CN;
  from R5_12_47_4_node_371;
  to R5_12_47_4_node_370;
  length 91.192;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_13;
// downstream 25.69 kva on BS
  phases BN;
  from R5_12_47_4_node_278;
  to R5_12_47_4_node_369;
  length 315.055;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_14;
// downstream 9.44 kva on BS
  phases BN;
  from R5_12_47_4_node_375;
  to R5_12_47_4_node_373;
  length 94.632;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_15;
  phases BN;
  from R5_12_47_4_node_373;
  to R5_12_47_4_node_644;
  length 36.035;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_16;
  phases CN;
  from R5_12_47_4_node_382;
  to R5_12_47_4_node_645;
  length 223.682;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_17;
// downstream 138.54 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_231;
  to R5_12_47_4_node_250;
  length 271.892;
  configuration ID_122;
}
object underground_line {
  name R5_12_47_4_ul_18;
// downstream 77.41 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_252;
  to R5_12_47_4_node_263;
  length 149.514;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_19;
// downstream 61.14 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_248;
  to R5_12_47_4_node_230;
  length 140.003;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_20;
// downstream 26.18 kva on AS
  phases AN;
  from R5_12_47_4_node_226;
  to R5_12_47_4_node_225;
  length 249.903;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_21;
  phases AN;
  from R5_12_47_4_node_225;
  to R5_12_47_4_node_224;
  length 6.541;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_22;
  phases AN;
  from R5_12_47_4_node_243;
  to R5_12_47_4_node_215;
  length 700.371;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_23;
// downstream 51.94 kva on AS
  phases AN;
  from R5_12_47_4_node_265;
  to R5_12_47_4_node_253;
  length 264.074;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_24;
// downstream 89.00 kva on CS
  phases CN;
  from R5_12_47_4_node_70;
  to R5_12_47_4_node_62;
  length 415.762;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_25;
// downstream 116.59 kva on CS
  phases CN;
  from R5_12_47_4_node_71;
  to R5_12_47_4_node_60;
  length 363.390;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_26;
  phases CN;
  from R5_12_47_4_node_161;
  to R5_12_47_4_node_158;
  length 212.779;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_27;
// downstream 73.83 kva on BS
  phases BN;
  from R5_12_47_4_node_69;
  to R5_12_47_4_node_31;
  length 788.783;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_28;
// downstream 55.00 kva on BS
  phases BN;
  from R5_12_47_4_node_31;
  to R5_12_47_4_node_151;
  length 325.375;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_29;
  phases BN;
  from R5_12_47_4_node_151;
  to R5_12_47_4_node_152;
  length 192.902;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_30;
// downstream 84.99 kva on BS
  phases BN;
  from R5_12_47_4_node_155;
  to R5_12_47_4_node_153;
  length 427.331;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_31;
// downstream 80.73 kva on CS
  phases CN;
  from R5_12_47_4_node_42;
  to R5_12_47_4_node_154;
  length 691.178;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_32;
  phases BN;
  from R5_12_47_4_node_153;
  to R5_12_47_4_node_646;
  length 11.254;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_33;
// downstream 89.00 kva on CS
  phases CN;
  from R5_12_47_4_node_62;
  to R5_12_47_4_node_156;
  length 289.410;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_34;
// downstream 43.83 kva on CS
  phases CN;
  from R5_12_47_4_node_156;
  to R5_12_47_4_node_157;
  length 14.314;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_35;
  phases CN;
  from R5_12_47_4_node_160;
  to R5_12_47_4_node_647;
  length 602.098;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_36;
// downstream 84.99 kva on BS
  phases BN;
  from R5_12_47_4_node_159;
  to R5_12_47_4_node_155;
  length 521.517;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_37;
// downstream 80.73 kva on CS
  phases CN;
  from R5_12_47_4_node_40;
  to R5_12_47_4_node_42;
  length 13.171;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_38;
// downstream 116.59 kva on CS
  phases CN;
  from R5_12_47_4_node_60;
  to R5_12_47_4_node_40;
  length 259.874;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_39;
// downstream 174.98 kva on CS
  phases CN;
  from R5_12_47_4_node_15;
  to R5_12_47_4_node_24;
  length 429.882;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_40;
// downstream 40.52 kva on AS
  phases AN;
  from R5_12_47_4_node_98;
  to R5_12_47_4_node_87;
  length 237.550;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_41;
// downstream 78.60 kva on BS
  phases BN;
  from R5_12_47_4_node_430;
  to R5_12_47_4_node_442;
  length 120.302;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_42;
// downstream 57.14 kva on CS
  phases CN;
  from R5_12_47_4_node_643;
  to R5_12_47_4_node_642;
  length 120.717;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_43;
// downstream 34.51 kva on CS
  phases CN;
  from R5_12_47_4_node_642;
  to R5_12_47_4_node_640;
  length 19.842;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_44;
// downstream 14.67 kva on CS
  phases CN;
  from R5_12_47_4_node_640;
  to R5_12_47_4_node_641;
  length 241.658;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_45;
  phases CN;
  from R5_12_47_4_node_636;
  to R5_12_47_4_node_648;
  length 123.525;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_46;
// downstream 33.54 kva on C
  phases CN;
  from R5_12_47_4_node_580;
  to R5_12_47_4_node_581;
  length 57.337;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_47;
// downstream 77.55 kva on CS
  phases CN;
  from R5_12_47_4_node_638;
  to R5_12_47_4_node_643;
  length 228.706;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_48;
// downstream 42.59 kva on BS
  phases BN;
  from R5_12_47_4_node_631;
  to R5_12_47_4_node_639;
  length 261.639;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_49;
// downstream 42.59 kva on BS
  phases BN;
  from R5_12_47_4_node_639;
  to R5_12_47_4_node_637;
  length 393.476;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_50;
  phases BN;
  from R5_12_47_4_node_635;
  to R5_12_47_4_node_649;
  length 192.578;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_51;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_571;
  to R5_12_47_4_node_575;
  length 41.896;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_52;
// downstream 335.41 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_570;
  to R5_12_47_4_node_566;
  length 66.869;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_53;
// downstream 60.39 kva on BS
  phases BN;
  from R5_12_47_4_node_630;
  to R5_12_47_4_node_631;
  length 24.648;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_54;
// downstream 42.72 kva on AS
  phases AN;
  from R5_12_47_4_node_629;
  to R5_12_47_4_node_628;
  length 34.763;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_55;
  phases AN;
  from R5_12_47_4_node_628;
  to R5_12_47_4_node_627;
  length 213.917;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_56;
// downstream 14.82 kva on AS
  phases AN;
  from R5_12_47_4_node_633;
  to R5_12_47_4_node_650;
  length 142.335;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_57;
// downstream 42.72 kva on AS
  phases AN;
  from R5_12_47_4_node_626;
  to R5_12_47_4_node_629;
  length 199.101;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_58;
// downstream 95.75 kva on CS
  phases CN;
  from R5_12_47_4_node_618;
  to R5_12_47_4_node_638;
  length 417.893;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_59;
// downstream 95.75 kva on CS
  phases CN;
  from R5_12_47_4_node_597;
  to R5_12_47_4_node_618;
  length 434.006;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_60;
// downstream 36.15 kva on AS
  phases AN;
  from R5_12_47_4_node_624;
  to R5_12_47_4_node_617;
  length 32.973;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_61;
// downstream 22.36 kva on C
  phases CN;
  from R5_12_47_4_node_563;
  to R5_12_47_4_node_559;
  length 122.503;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_62;
// downstream 452.80 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_557;
  to R5_12_47_4_node_556;
  length 33.517;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_63;
// downstream 16.75 kva on AS
  phases AN;
  from R5_12_47_4_node_613;
  to R5_12_47_4_node_614;
  length 8.538;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_64;
// downstream 452.80 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_558;
  to R5_12_47_4_node_555;
  length 86.009;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_65;
// downstream 29.60 kva on CS
  phases CN;
  from R5_12_47_4_node_612;
  to R5_12_47_4_node_616;
  length 44.179;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_66;
// downstream 80.79 kva on BS
  phases BN;
  from R5_12_47_4_node_611;
  to R5_12_47_4_node_630;
  length 376.559;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_67;
// downstream 80.79 kva on BS
  phases BN;
  from R5_12_47_4_node_598;
  to R5_12_47_4_node_611;
  length 294.596;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_68;
// downstream 47.24 kva on CS
  phases CN;
  from R5_12_47_4_node_609;
  to R5_12_47_4_node_612;
  length 101.545;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_69;
// downstream 47.24 kva on CS
  phases CN;
  from R5_12_47_4_node_608;
  to R5_12_47_4_node_609;
  length 7.852;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_70;
// downstream 74.68 kva on AS
  phases AN;
  from R5_12_47_4_node_607;
  to R5_12_47_4_node_626;
  length 371.125;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_71;
// downstream 74.68 kva on AS
  phases AN;
  from R5_12_47_4_node_601;
  to R5_12_47_4_node_607;
  length 158.912;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_72;
// downstream 84.97 kva on AS
  phases AN;
  from R5_12_47_4_node_599;
  to R5_12_47_4_node_602;
  length 57.071;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_73;
// downstream 84.97 kva on AS
  phases AN;
  from R5_12_47_4_node_591;
  to R5_12_47_4_node_599;
  length 100.281;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_74;
// downstream 87.26 kva on CS
  phases CN;
  from R5_12_47_4_node_590;
  to R5_12_47_4_node_592;
  length 90.694;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_75;
// downstream 53.63 kva on CS
  phases CN;
  from R5_12_47_4_node_359;
  to R5_12_47_4_node_353;
  length 219.739;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_76;
// downstream 15.87 kva on CS
  phases CN;
  from R5_12_47_4_node_358;
  to R5_12_47_4_node_350;
  length 356.514;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_77;
  phases CN;
  from R5_12_47_4_node_345;
  to R5_12_47_4_node_343;
  length 397.733;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_78;
// downstream 14.49 kva on CS
  phases CN;
  from R5_12_47_4_node_298;
  to R5_12_47_4_node_301;
  length 158.762;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_79;
  phases CN;
  from R5_12_47_4_node_301;
  to R5_12_47_4_node_302;
  length 8.194;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_80;
// downstream 14.49 kva on CS
  phases CN;
  from R5_12_47_4_node_299;
  to R5_12_47_4_node_298;
  length 220.903;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_81;
// downstream 45.17 kva on AS
  phases AN;
  from R5_12_47_4_node_506;
  to R5_12_47_4_node_504;
  length 290.772;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_82;
// downstream 36.19 kva on BS
  phases BN;
  from R5_12_47_4_node_502;
  to R5_12_47_4_node_459;
  length 759.587;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_83;
// downstream 36.19 kva on BS
  phases BN;
  from R5_12_47_4_node_505;
  to R5_12_47_4_node_502;
  length 81.715;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_84;
// downstream 34.20 kva on CS
  phases CN;
  from R5_12_47_4_node_508;
  to R5_12_47_4_node_497;
  length 275.004;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_85;
// downstream 70.68 kva on BS
  phases BN;
  from R5_12_47_4_node_492;
  to R5_12_47_4_node_491;
  length 78.156;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_86;
// downstream 128.84 kva on BS
  phases BN;
  from R5_12_47_4_node_475;
  to R5_12_47_4_node_468;
  length 353.719;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_87;
// downstream 62.65 kva on AS
  phases AN;
  from R5_12_47_4_node_470;
  to R5_12_47_4_node_472;
  length 85.302;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_88;
// downstream 112.47 kva on BS
  phases BN;
  from R5_12_47_4_node_477;
  to R5_12_47_4_node_463;
  length 228.839;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_89;
// downstream 122.08 kva on CS
  phases CN;
  from R5_12_47_4_node_465;
  to R5_12_47_4_node_481;
  length 289.315;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_90;
// downstream 18.26 kva on AS
  phases AN;
  from R5_12_47_4_node_461;
  to R5_12_47_4_node_462;
  length 10.658;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_91;
// downstream 94.73 kva on AS
  phases AN;
  from R5_12_47_4_node_458;
  to R5_12_47_4_node_460;
  length 46.532;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_92;
// downstream 94.73 kva on AS
  phases AN;
  from R5_12_47_4_node_460;
  to R5_12_47_4_node_470;
  length 125.273;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_93;
// downstream 92.66 kva on BS
  phases BN;
  from R5_12_47_4_node_463;
  to R5_12_47_4_node_451;
  length 141.465;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_94;
// downstream 139.98 kva on AS
  phases AN;
  from R5_12_47_4_node_454;
  to R5_12_47_4_node_449;
  length 79.368;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_95;
// downstream 31.60 kva on BS
  phases BN;
  from R5_12_47_4_node_445;
  to R5_12_47_4_node_447;
  length 12.522;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_96;
// downstream 24.58 kva on BS
  phases BN;
  from R5_12_47_4_node_446;
  to R5_12_47_4_node_453;
  length 132.464;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_97;
// downstream 21.12 kva on BS
  phases BN;
  from R5_12_47_4_node_349;
  to R5_12_47_4_node_439;
  length 49.697;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_98;
// downstream 72.47 kva on CS
  phases CN;
  from R5_12_47_4_node_441;
  to R5_12_47_4_node_466;
  length 316.075;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_99;
// downstream 21.12 kva on BS
  phases BN;
  from R5_12_47_4_node_347;
  to R5_12_47_4_node_349;
  length 9.943;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_100;
// downstream 15.87 kva on CS
  phases CN;
  from R5_12_47_4_node_350;
  to R5_12_47_4_node_345;
  length 136.840;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_101;
// downstream 125.59 kva on CS
  phases CN;
  from R5_12_47_4_node_436;
  to R5_12_47_4_node_435;
  length 10.946;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_102;
// downstream 53.63 kva on CS
  phases CN;
  from R5_12_47_4_node_353;
  to R5_12_47_4_node_342;
  length 236.931;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_103;
  phases CN;
  from R5_12_47_4_node_342;
  to R5_12_47_4_node_651;
  length 14.128;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_104;
// downstream 41.05 kva on BS
  phases BN;
  from R5_12_47_4_node_432;
  to R5_12_47_4_node_425;
  length 134.086;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_105;
// downstream 24.58 kva on BS
  phases BN;
  from R5_12_47_4_node_425;
  to R5_12_47_4_node_446;
  length 232.908;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_106;
// downstream 104.92 kva on BS
  phases BN;
  from R5_12_47_4_node_328;
  to R5_12_47_4_node_325;
  length 66.280;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_107;
// downstream 99.58 kva on CS
  phases CN;
  from R5_12_47_4_node_408;
  to R5_12_47_4_node_407;
  length 26.662;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_108;
// downstream 76.96 kva on BS
  phases BN;
  from R5_12_47_4_node_406;
  to R5_12_47_4_node_402;
  length 22.709;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_109;
// downstream 83.23 kva on BS
  phases BN;
  from R5_12_47_4_node_325;
  to R5_12_47_4_node_318;
  length 116.476;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_110;
// downstream 33.57 kva on CS
  phases CN;
  from R5_12_47_4_node_317;
  to R5_12_47_4_node_652;
  length 121.402;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_111;
// downstream 81.48 kva on CS
  phases CN;
  from R5_12_47_4_node_407;
  to R5_12_47_4_node_396;
  length 117.477;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_112;
// downstream 61.93 kva on CS
  phases CN;
  from R5_12_47_4_node_405;
  to R5_12_47_4_node_400;
  length 37.991;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_113;
// downstream 29.29 kva on CS
  phases CN;
  from R5_12_47_4_node_400;
  to R5_12_47_4_node_392;
  length 131.483;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_114;
// downstream 33.57 kva on CS
  phases CN;
  from R5_12_47_4_node_305;
  to R5_12_47_4_node_317;
  length 207.118;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_115;
// downstream 64.32 kva on CS
  phases CN;
  from R5_12_47_4_node_304;
  to R5_12_47_4_node_305;
  length 130.150;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_116;
// downstream 60.45 kva on BS
  phases BN;
  from R5_12_47_4_node_402;
  to R5_12_47_4_node_394;
  length 72.457;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_117;
// downstream 66.78 kva on BS
  phases BN;
  from R5_12_47_4_node_318;
  to R5_12_47_4_node_306;
  length 91.070;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_118;
// downstream 68.62 kva on CS
  phases CN;
  from R5_12_47_4_node_389;
  to R5_12_47_4_node_388;
  length 14.057;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_119;
// downstream 68.62 kva on CS
  phases CN;
  from R5_12_47_4_node_396;
  to R5_12_47_4_node_389;
  length 25.586;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_120;
// downstream 24.20 kva on AS
  phases AN;
  from R5_12_47_4_node_390;
  to R5_12_47_4_node_397;
  length 11.358;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_121;
// downstream 29.29 kva on CS
  phases CN;
  from R5_12_47_4_node_391;
  to R5_12_47_4_node_387;
  length 50.858;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_122;
// downstream 29.29 kva on CS
  phases CN;
  from R5_12_47_4_node_392;
  to R5_12_47_4_node_391;
  length 25.055;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_123;
// downstream 49.47 kva on CS
  phases CN;
  from R5_12_47_4_node_388;
  to R5_12_47_4_node_386;
  length 127.061;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_124;
// downstream 11.20 kva on CS
  phases CN;
  from R5_12_47_4_node_385;
  to R5_12_47_4_node_382;
  length 31.057;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_125;
// downstream 11.20 kva on CS
  phases CN;
  from R5_12_47_4_node_387;
  to R5_12_47_4_node_385;
  length 34.040;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_126;
// downstream 37.75 kva on BS
  phases BN;
  from R5_12_47_4_node_394;
  to R5_12_47_4_node_383;
  length 98.799;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_127;
// downstream 51.71 kva on BS
  phases BN;
  from R5_12_47_4_node_306;
  to R5_12_47_4_node_300;
  length 119.232;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_128;
// downstream 37.44 kva on BS
  phases BN;
  from R5_12_47_4_node_380;
  to R5_12_47_4_node_381;
  length 9.295;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_129;
// downstream 38.24 kva on CS
  phases CN;
  from R5_12_47_4_node_296;
  to R5_12_47_4_node_299;
  length 68.101;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_130;
// downstream 24.92 kva on BS
  phases BN;
  from R5_12_47_4_node_383;
  to R5_12_47_4_node_377;
  length 96.775;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_131;
// downstream 9.44 kva on BS
  phases BN;
  from R5_12_47_4_node_377;
  to R5_12_47_4_node_375;
  length 13.658;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_132;
// downstream 38.66 kva on BS
  phases BN;
  from R5_12_47_4_node_300;
  to R5_12_47_4_node_294;
  length 87.451;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_133;
// downstream 25.69 kva on BS
  phases BN;
  from R5_12_47_4_node_294;
  to R5_12_47_4_node_278;
  length 139.927;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_134;
// downstream 51.94 kva on AS
  phases AN;
  from R5_12_47_4_node_253;
  to R5_12_47_4_node_249;
  length 99.267;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_135;
// downstream 26.18 kva on AS
  phases AN;
  from R5_12_47_4_node_249;
  to R5_12_47_4_node_226;
  length 162.928;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_136;
// downstream 19.85 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_195;
  to R5_12_47_4_node_198;
  length 137.348;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_137;
// downstream 33.05 kva on BS
  phases BN;
  from R5_12_47_4_node_150;
  to R5_12_47_4_node_149;
  length 177.613;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_138;
// downstream 121.09 kva on CS
  phases CN;
  from R5_12_47_4_node_178;
  to R5_12_47_4_node_181;
  length 262.733;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_139;
// downstream 71.36 kva on AS
  phases AN;
  from R5_12_47_4_node_141;
  to R5_12_47_4_node_142;
  length 94.579;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_140;
// downstream 71.36 kva on AS
  phases AN;
  from R5_12_47_4_node_136;
  to R5_12_47_4_node_141;
  length 156.717;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_141;
// downstream 35.60 kva on AS
  phases AN;
  from R5_12_47_4_node_139;
  to R5_12_47_4_node_140;
  length 8.239;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_142;
// downstream 141.06 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_173;
  to R5_12_47_4_node_174;
  length 160.417;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_143;
// downstream 62.77 kva on AS
  phases AN;
  from R5_12_47_4_node_115;
  to R5_12_47_4_node_126;
  length 209.176;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_144;
// downstream 35.60 kva on AS
  phases AN;
  from R5_12_47_4_node_126;
  to R5_12_47_4_node_139;
  length 250.792;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_145;
// downstream 62.63 kva on AS
  phases AN;
  from R5_12_47_4_node_129;
  to R5_12_47_4_node_170;
  length 358.421;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_146;
// downstream 77.17 kva on AS
  phases AN;
  from R5_12_47_4_node_127;
  to R5_12_47_4_node_128;
  length 14.916;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_147;
// downstream 26.76 kva on BS
  phases BN;
  from R5_12_47_4_node_130;
  to R5_12_47_4_node_168;
  length 387.253;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_148;
// downstream 27.65 kva on BS
  phases BN;
  from R5_12_47_4_node_106;
  to R5_12_47_4_node_125;
  length 409.390;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_149;
  phases CN;
  from R5_12_47_4_node_110;
  to R5_12_47_4_node_108;
  length 28.194;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_150;
// downstream 45.36 kva on BS
  phases BN;
  from R5_12_47_4_node_107;
  to R5_12_47_4_node_106;
  length 8.557;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_151;
// downstream 38.18 kva on CS
  phases CN;
  from R5_12_47_4_node_75;
  to R5_12_47_4_node_110;
  length 605.115;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_152;
// downstream 42.91 kva on BS
  phases BN;
  from R5_12_47_4_node_74;
  to R5_12_47_4_node_88;
  length 217.999;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_153;
// downstream 43.83 kva on CS
  phases CN;
  from R5_12_47_4_node_157;
  to R5_12_47_4_node_653;
  length 116.905;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_154;
// downstream 104.00 kva on AS
  phases AN;
  from R5_12_47_4_node_67;
  to R5_12_47_4_node_66;
  length 144.866;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_155;
// downstream 219.40 kva on AS
  phases AN;
  from R5_12_47_4_node_77;
  to R5_12_47_4_node_63;
  length 255.768;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_156;
// downstream 78.16 kva on BS
  phases BN;
  from R5_12_47_4_node_49;
  to R5_12_47_4_node_65;
  length 191.349;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_157;
// downstream 42.91 kva on BS
  phases BN;
  from R5_12_47_4_node_65;
  to R5_12_47_4_node_74;
  length 251.048;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_158;
// downstream 40.77 kva on AS
  phases AN;
  from R5_12_47_4_node_64;
  to R5_12_47_4_node_76;
  length 241.554;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_159;
// downstream 58.61 kva on CS
  phases CN;
  from R5_12_47_4_node_61;
  to R5_12_47_4_node_75;
  length 266.419;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_160;
// downstream 58.61 kva on CS
  phases CN;
  from R5_12_47_4_node_54;
  to R5_12_47_4_node_61;
  length 107.772;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_161;
// downstream 89.40 kva on AS
  phases AN;
  from R5_12_47_4_node_63;
  to R5_12_47_4_node_48;
  length 208.691;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_162;
// downstream 192.03 kva on BS
  phases BN;
  from R5_12_47_4_node_56;
  to R5_12_47_4_node_46;
  length 110.571;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_163;
// downstream 117.25 kva on BS
  phases BN;
  from R5_12_47_4_node_47;
  to R5_12_47_4_node_49;
  length 16.531;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_164;
// downstream 63.31 kva on AS
  phases AN;
  from R5_12_47_4_node_66;
  to R5_12_47_4_node_45;
  length 221.951;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_165;
// downstream 40.77 kva on AS
  phases AN;
  from R5_12_47_4_node_44;
  to R5_12_47_4_node_64;
  length 205.018;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_166;
// downstream 182.26 kva on AS
  phases AN;
  from R5_12_47_4_node_41;
  to R5_12_47_4_node_39;
  length 181.319;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_167;
// downstream 182.26 kva on AS
  phases AN;
  from R5_12_47_4_node_57;
  to R5_12_47_4_node_41;
  length 611.397;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_168;
// downstream 121.70 kva on AS
  phases AN;
  from R5_12_47_4_node_38;
  to R5_12_47_4_node_44;
  length 184.708;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_169;
// downstream 121.70 kva on AS
  phases AN;
  from R5_12_47_4_node_39;
  to R5_12_47_4_node_38;
  length 9.040;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_170;
  phases CN;
  from R5_12_47_4_node_37;
  to R5_12_47_4_node_654;
  length 85.504;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_171;
// downstream 48.27 kva on AS
  phases AN;
  from R5_12_47_4_node_48;
  to R5_12_47_4_node_36;
  length 307.066;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_172;
// downstream 48.27 kva on AS
  phases AN;
  from R5_12_47_4_node_36;
  to R5_12_47_4_node_35;
  length 7.347;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_173;
// downstream 154.37 kva on BS
  phases BN;
  from R5_12_47_4_node_34;
  to R5_12_47_4_node_47;
  length 355.455;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_174;
// downstream 154.37 kva on BS
  phases BN;
  from R5_12_47_4_node_46;
  to R5_12_47_4_node_34;
  length 257.605;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_175;
// downstream 29.47 kva on AS
  phases AN;
  from R5_12_47_4_node_45;
  to R5_12_47_4_node_33;
  length 258.609;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_176;
  phases AN;
  from R5_12_47_4_node_35;
  to R5_12_47_4_node_655;
  length 153.470;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_177;
// downstream 66.85 kva on CS
  phases CN;
  from R5_12_47_4_node_32;
  to R5_12_47_4_node_37;
  length 141.715;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_178;
// downstream 95.92 kva on CS
  phases CN;
  from R5_12_47_4_node_23;
  to R5_12_47_4_node_32;
  length 235.554;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_179;
// downstream 95.92 kva on CS
  phases CN;
  from R5_12_47_4_node_22;
  to R5_12_47_4_node_23;
  length 10.929;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_180;
// downstream 357.68 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_13;
  to R5_12_47_4_node_21;
  length 108.750;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_181;
// downstream 95.92 kva on CS
  phases CN;
  from R5_12_47_4_node_12;
  to R5_12_47_4_node_22;
  length 271.981;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_182;
// downstream 174.98 kva on CS
  phases CN;
  from R5_12_47_4_node_24;
  to R5_12_47_4_node_12;
  length 307.634;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_183;
// downstream 81.03 kva on AS
  phases AN;
  from R5_12_47_4_node_512;
  to R5_12_47_4_node_506;
  length 162.995;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_184;
// downstream 29.77 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_263;
  to R5_12_47_4_node_2;
  length 89.090;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_185;
  phases ABCN;
  from R5_12_47_4_node_2;
  to R5_12_47_4_node_4;
  length 184.622;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_186;
  phases ABCN;
  from R5_12_47_4_node_4;
  to R5_12_47_4_node_3;
  length 111.056;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_187;
  phases AN;
  from R5_12_47_4_node_140;
  to R5_12_47_4_node_656;
  length 233.352;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_188;
// downstream 33.05 kva on BS
  phases BN;
  from R5_12_47_4_node_135;
  to R5_12_47_4_node_150;
  length 569.525;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_189;
// downstream 77.17 kva on AS
  phases AN;
  from R5_12_47_4_node_123;
  to R5_12_47_4_node_127;
  length 421.428;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_190;
  phases CN;
  from R5_12_47_4_node_118;
  to R5_12_47_4_node_124;
  length 181.638;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_191;
// downstream 100.28 kva on BS
  phases BN;
  from R5_12_47_4_node_116;
  to R5_12_47_4_node_102;
  length 315.897;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_192;
// downstream 8737.80 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_100;
  to R5_12_47_4_node_111;
  length 500.763;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_193;
  phases BN;
  from R5_12_47_4_node_168;
  to R5_12_47_4_node_657;
  length 327.447;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_194;
// downstream 67.38 kva on BS
  phases BN;
  from R5_12_47_4_node_451;
  to R5_12_47_4_node_433;
  length 260.215;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_195;
// downstream 67.38 kva on BS
  phases BN;
  from R5_12_47_4_node_433;
  to R5_12_47_4_node_432;
  length 10.769;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_196;
  phases CN;
  from R5_12_47_4_node_497;
  to R5_12_47_4_node_482;
  length 192.461;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_197;
  phases CN;
  from R5_12_47_4_node_482;
  to R5_12_47_4_node_659;
  length 9.711;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_198;
  phases AN;
  from R5_12_47_4_node_503;
  to R5_12_47_4_node_660;
  length 7.170;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_199;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_337;
  to R5_12_47_4_node_333;
  length 57.066;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_200;
// downstream 6572.53 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_241;
  to R5_12_47_4_node_237;
  length 37.247;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_201;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_311;
  to R5_12_47_4_node_323;
  length 250.185;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_202;
// downstream 65.15 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_314;
  to R5_12_47_4_node_316;
  length 47.511;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_203;
  phases AN;
  from R5_12_47_4_node_489;
  to R5_12_47_4_node_503;
  length 367.131;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_204;
// downstream 128.84 kva on BS
  phases BN;
  from R5_12_47_4_node_511;
  to R5_12_47_4_node_475;
  length 1194.762;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_205;
// downstream 122.08 kva on CS
  phases CN;
  from R5_12_47_4_node_513;
  to R5_12_47_4_node_465;
  length 1998.578;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_206;
// downstream 80.34 kva on AS
  phases AN;
  from R5_12_47_4_node_456;
  to R5_12_47_4_node_489;
  length 1080.665;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_207;
// downstream 59.54 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_7;
  to R5_12_47_4_node_6;
  length 250.430;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_208;
// downstream 61.15 kva on BS
  phases BN;
  from R5_12_47_4_node_431;
  to R5_12_47_4_node_443;
  length 218.982;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_209;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_255;
  to R5_12_47_4_node_282;
  length 632.474;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_210;
// downstream 199.91 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_202;
  to R5_12_47_4_node_201;
  length 83.972;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_211;
// downstream 199.91 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_201;
  to R5_12_47_4_node_199;
  length 12.150;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_212;
// downstream 199.91 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_199;
  to R5_12_47_4_node_200;
  length 17.450;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_213;
// downstream 199.91 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_200;
  to R5_12_47_4_node_192;
  length 163.180;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_214;
// downstream 47.07 kva on AS
  phases AN;
  from R5_12_47_4_node_167;
  to R5_12_47_4_node_165;
  length 151.258;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_215;
// downstream 16.84 kva on BS
  phases BN;
  from R5_12_47_4_node_362;
  to R5_12_47_4_node_357;
  length 258.976;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_216;
// downstream 53.99 kva on AS
  phases AN;
  from R5_12_47_4_node_472;
  to R5_12_47_4_node_476;
  length 48.415;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_217;
// downstream 12.42 kva on AS
  phases AN;
  from R5_12_47_4_node_469;
  to R5_12_47_4_node_661;
  length 99.635;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_218;
// downstream 24.52 kva on AS
  phases AN;
  from R5_12_47_4_node_478;
  to R5_12_47_4_node_469;
  length 195.372;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_219;
// downstream 41.86 kva on AS
  phases AN;
  from R5_12_47_4_node_483;
  to R5_12_47_4_node_478;
  length 87.607;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_220;
// downstream 53.99 kva on AS
  phases AN;
  from R5_12_47_4_node_476;
  to R5_12_47_4_node_483;
  length 262.459;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_221;
// downstream 155.94 kva on CS
  phases CN;
  from R5_12_47_4_node_474;
  to R5_12_47_4_node_467;
  length 227.844;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_222;
// downstream 218.64 kva on CS
  phases CN;
  from R5_12_47_4_node_485;
  to R5_12_47_4_node_474;
  length 169.362;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_223;
  phases CN;
  from R5_12_47_4_node_452;
  to R5_12_47_4_node_662;
  length 224.435;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_224;
// downstream 218.64 kva on CS
  phases CN;
  from R5_12_47_4_node_500;
  to R5_12_47_4_node_485;
  length 344.030;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_225;
// downstream 87.26 kva on CS
  phases CN;
  from R5_12_47_4_node_592;
  to R5_12_47_4_node_600;
  length 52.676;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_226;
// downstream 58.39 kva on CS
  phases CN;
  from R5_12_47_4_node_600;
  to R5_12_47_4_node_603;
  length 170.432;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_227;
// downstream 47.24 kva on CS
  phases CN;
  from R5_12_47_4_node_603;
  to R5_12_47_4_node_608;
  length 64.118;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_228;
// downstream 54.92 kva on AS
  phases AN;
  from R5_12_47_4_node_602;
  to R5_12_47_4_node_610;
  length 197.369;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_229;
// downstream 16.75 kva on AS
  phases AN;
  from R5_12_47_4_node_610;
  to R5_12_47_4_node_613;
  length 124.774;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_230;
// downstream 10.97 kva on CS
  phases CN;
  from R5_12_47_4_node_625;
  to R5_12_47_4_node_663;
  length 149.927;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_231;
// downstream 10.97 kva on CS
  phases CN;
  from R5_12_47_4_node_619;
  to R5_12_47_4_node_625;
  length 64.808;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_232;
// downstream 36.15 kva on AS
  phases AN;
  from R5_12_47_4_node_622;
  to R5_12_47_4_node_624;
  length 266.087;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_233;
// downstream 7.88 kva on AS
  phases AN;
  from R5_12_47_4_node_617;
  to R5_12_47_4_node_623;
  length 23.894;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_234;
  phases AN;
  from R5_12_47_4_node_614;
  to R5_12_47_4_node_664;
  length 177.412;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_235;
// downstream 147.54 kva on CS
  phases CN;
  from R5_12_47_4_node_91;
  to R5_12_47_4_node_103;
  length 272.248;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_236;
// downstream 108.97 kva on CS
  phases CN;
  from R5_12_47_4_node_103;
  to R5_12_47_4_node_104;
  length 10.831;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_237;
// downstream 82.34 kva on CS
  phases CN;
  from R5_12_47_4_node_104;
  to R5_12_47_4_node_109;
  length 134.682;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_238;
// downstream 100.28 kva on BS
  phases BN;
  from R5_12_47_4_node_90;
  to R5_12_47_4_node_92;
  length 190.661;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_239;
// downstream 769.81 kva on ABS
  phases ABCN;
  from R5_12_47_4_node_499;
  to R5_12_47_4_node_495;
  length 96.410;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_240;
// downstream 62.63 kva on AS
  phases AN;
  from R5_12_47_4_node_170;
  to R5_12_47_4_node_166;
  length 411.851;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_241;
  phases AN;
  from R5_12_47_4_node_166;
  to R5_12_47_4_node_665;
  length 12.737;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_242;
// downstream 72.53 kva on BS
  phases BN;
  from R5_12_47_4_node_384;
  to R5_12_47_4_node_380;
  length 86.760;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_243;
// downstream 72.53 kva on BS
  phases BN;
  from R5_12_47_4_node_376;
  to R5_12_47_4_node_384;
  length 396.222;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_244;
// downstream 91.79 kva on AS
  phases AN;
  from R5_12_47_4_node_415;
  to R5_12_47_4_node_411;
  length 141.906;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_245;
// downstream 58.68 kva on AS
  phases AN;
  from R5_12_47_4_node_411;
  to R5_12_47_4_node_403;
  length 244.481;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_246;
// downstream 99.11 kva on BS
  phases BN;
  from R5_12_47_4_node_416;
  to R5_12_47_4_node_395;
  length 991.881;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_247;
// downstream 72.66 kva on BS
  phases BN;
  from R5_12_47_4_node_395;
  to R5_12_47_4_node_409;
  length 315.223;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_248;
// downstream 35.60 kva on BS
  phases BN;
  from R5_12_47_4_node_409;
  to R5_12_47_4_node_404;
  length 289.756;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_249;
  phases BN;
  from R5_12_47_4_node_404;
  to R5_12_47_4_node_666;
  length 234.043;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_250;
  phases AN;
  from R5_12_47_4_node_403;
  to R5_12_47_4_node_667;
  length 381.396;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_251;
// downstream 113.69 kva on BS
  phases BN;
  from R5_12_47_4_node_437;
  to R5_12_47_4_node_430;
  length 230.250;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_252;
  phases BN;
  from R5_12_47_4_node_447;
  to R5_12_47_4_node_668;
  length 318.346;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_253;
// downstream 137.93 kva on BS
  phases BN;
  from R5_12_47_4_node_424;
  to R5_12_47_4_node_437;
  length 538.617;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_254;
// downstream 61.15 kva on BS
  phases BN;
  from R5_12_47_4_node_443;
  to R5_12_47_4_node_445;
  length 205.421;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_255;
// downstream 125.59 kva on CS
  phases CN;
  from R5_12_47_4_node_467;
  to R5_12_47_4_node_436;
  length 434.127;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_256;
// downstream 72.47 kva on CS
  phases CN;
  from R5_12_47_4_node_435;
  to R5_12_47_4_node_441;
  length 150.317;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_257;
// downstream 137.93 kva on BS
  phases BN;
  from R5_12_47_4_node_423;
  to R5_12_47_4_node_424;
  length 376.117;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_258;
// downstream 94.80 kva on BS
  phases BN;
  from R5_12_47_4_node_426;
  to R5_12_47_4_node_431;
  length 548.633;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_259;
// downstream 105.68 kva on AS
  phases AN;
  from R5_12_47_4_node_429;
  to R5_12_47_4_node_434;
  length 281.073;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_260;
// downstream 38.16 kva on AS
  phases AN;
  from R5_12_47_4_node_434;
  to R5_12_47_4_node_444;
  length 92.347;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_261;
// downstream 18.26 kva on AS
  phases AN;
  from R5_12_47_4_node_444;
  to R5_12_47_4_node_461;
  length 241.204;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_262;
// downstream 122.72 kva on AS
  phases AN;
  from R5_12_47_4_node_449;
  to R5_12_47_4_node_448;
  length 48.651;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_263;
// downstream 105.68 kva on AS
  phases AN;
  from R5_12_47_4_node_448;
  to R5_12_47_4_node_429;
  length 267.034;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_264;
// downstream 99.58 kva on CS
  phases CN;
  from R5_12_47_4_node_421;
  to R5_12_47_4_node_408;
  length 185.077;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_265;
  phases BN;
  from R5_12_47_4_node_357;
  to R5_12_47_4_node_669;
  length 204.121;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_266;
// downstream 94.64 kva on BS
  phases BN;
  from R5_12_47_4_node_412;
  to R5_12_47_4_node_410;
  length 109.991;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_267;
// downstream 104.92 kva on BS
  phases BN;
  from R5_12_47_4_node_414;
  to R5_12_47_4_node_328;
  length 410.486;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_268;
// downstream 61.93 kva on CS
  phases CN;
  from R5_12_47_4_node_417;
  to R5_12_47_4_node_405;
  length 286.654;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_269;
// downstream 100.28 kva on BS
  phases BN;
  from R5_12_47_4_node_102;
  to R5_12_47_4_node_90;
  length 263.586;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_270;
// downstream 45.36 kva on BS
  phases BN;
  from R5_12_47_4_node_92;
  to R5_12_47_4_node_107;
  length 347.899;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_271;
// downstream 59.84 kva on C
  phases CN;
  from R5_12_47_4_node_181;
  to R5_12_47_4_node_175;
  length 245.025;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_272;
// downstream 47.07 kva on AS
  phases AN;
  from R5_12_47_4_node_128;
  to R5_12_47_4_node_167;
  length 471.757;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_273;
// downstream 59.15 kva on CS
  phases CN;
  from R5_12_47_4_node_109;
  to R5_12_47_4_node_112;
  length 158.125;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_274;
// downstream 27.62 kva on CS
  phases CN;
  from R5_12_47_4_node_112;
  to R5_12_47_4_node_670;
  length 226.529;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_275;
// downstream 94.64 kva on BS
  phases BN;
  from R5_12_47_4_node_410;
  to R5_12_47_4_node_406;
  length 142.773;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_276;
// downstream 183.62 kva on CS
  phases CN;
  from R5_12_47_4_node_95;
  to R5_12_47_4_node_105;
  length 359.057;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_277;
// downstream 183.62 kva on CS
  phases CN;
  from R5_12_47_4_node_105;
  to R5_12_47_4_node_101;
  length 173.063;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_278;
// downstream 147.54 kva on CS
  phases CN;
  from R5_12_47_4_node_101;
  to R5_12_47_4_node_91;
  length 172.177;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_279;
// downstream 9394.84 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_28;
  to R5_12_47_4_node_55;
  length 742.708;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_280;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_148;
  to R5_12_47_4_node_186;
  length 746.641;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_281;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_185;
  to R5_12_47_4_node_180;
  length 19.374;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_282;
  phases ABCN;
  from R5_12_47_4_node_189;
  to R5_12_47_4_node_190;
  length 446.801;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_283;
// downstream 8961.94 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_83;
  to R5_12_47_4_node_96;
  length 251.807;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_284;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_290;
  to R5_12_47_4_node_307;
  length 349.109;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_285;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_272;
  to R5_12_47_4_node_279;
  length 324.874;
  configuration ID_122;
}
object underground_line {
  name R5_12_47_4_ul_286;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_262;
  to R5_12_47_4_node_270;
  length 344.125;
  configuration ID_122;
}
object underground_line {
  name R5_12_47_4_ul_287;
// downstream 525.14 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_233;
  to R5_12_47_4_node_259;
  length 327.390;
  configuration ID_122;
}
object underground_line {
  name R5_12_47_4_ul_288;
// downstream 692.97 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_217;
  to R5_12_47_4_node_229;
  length 596.421;
  configuration ID_122;
}
object underground_line {
  name R5_12_47_4_ul_289;
// downstream 29.28 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_227;
  to R5_12_47_4_node_218;
  length 183.201;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_290;
// downstream 167.95 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_257;
  to R5_12_47_4_node_254;
  length 107.006;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_291;
// downstream 112.00 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_260;
  to R5_12_47_4_node_256;
  length 31.036;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_292;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_281;
  to R5_12_47_4_node_287;
  length 26.875;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_293;
  phases ABCN;
  from R5_12_47_4_node_522;
  to R5_12_47_4_node_523;
  length 170.185;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_294;
// downstream 3901.11 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_517;
  to R5_12_47_4_node_524;
  length 176.170;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_295;
// downstream 69.04 kva on BS
  phases BN;
  from R5_12_47_4_node_361;
  to R5_12_47_4_node_355;
  length 225.582;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_296;
// downstream 69.04 kva on BS
  phases BN;
  from R5_12_47_4_node_355;
  to R5_12_47_4_node_347;
  length 207.567;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_297;
  phases BN;
  from R5_12_47_4_node_464;
  to R5_12_47_4_node_673;
  length 7.115;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_298;
  phases BN;
  from R5_12_47_4_node_459;
  to R5_12_47_4_node_464;
  length 376.395;
  configuration ID_118;
}
object underground_line {
  name R5_12_47_4_ul_299;
// downstream 80.34 kva on AS
  phases AN;
  from R5_12_47_4_node_507;
  to R5_12_47_4_node_456;
  length 842.158;
  configuration ID_120;
}
object underground_line {
  name R5_12_47_4_ul_300;
// downstream 6488.07 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_327;
  to R5_12_47_4_node_334;
  length 340.196;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_301;
// downstream 119.75 kva on CS
  phases CN;
  from R5_12_47_4_node_419;
  to R5_12_47_4_node_421;
  length 478.505;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_302;
// downstream 6553.22 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_234;
  to R5_12_47_4_node_255;
  length 178.046;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_303;
// downstream 19.31 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_239;
  to R5_12_47_4_node_242;
  length 33.804;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_304;
// downstream 2.61 kva on C
  phases CN;
  from R5_12_47_4_node_212;
  to R5_12_47_4_node_213;
  length 96.753;
  configuration ID_117;
}
object underground_line {
  name R5_12_47_4_ul_305;
// downstream 141.06 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_172;
  to R5_12_47_4_node_173;
  length 115.314;
  configuration ID_123;
}
object underground_line {
  name R5_12_47_4_ul_306;
// downstream 8303.76 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_134;
  to R5_12_47_4_node_144;
  length 395.751;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_307;
// downstream 8497.56 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_117;
  to R5_12_47_4_node_138;
  length 618.069;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_308;
// downstream 8737.80 kva on ABCS
  phases ABCN;
  from R5_12_47_4_node_111;
  to R5_12_47_4_node_113;
  length 145.185;
  configuration ID_116;
}
object underground_line {
  name R5_12_47_4_ul_309;
  phases ABCN;
  from R5_12_47_4_node_93;
  to R5_12_47_4_node_674;
  length 112.556;
  configuration ID_123;
}
object triplex_line {
  name R5_12_47_4_tl_1;
// downstream 37.18 kva on BS
  phases BS;
  from R5_12_47_4_tn_1;
  to R5_12_47_4_tm_1;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_2;
// downstream 26.66 kva on AS
  phases AS;
  from R5_12_47_4_tn_2;
  to R5_12_47_4_tm_2;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_3;
// downstream 39.09 kva on AS
  phases AS;
  from R5_12_47_4_tn_3;
  to R5_12_47_4_tm_3;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_4;
// downstream 34.68 kva on CS
  phases CS;
  from R5_12_47_4_tn_4;
  to R5_12_47_4_tm_4;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_5;
// downstream 25.69 kva on BS
  phases BS;
  from R5_12_47_4_tn_5;
  to R5_12_47_4_tm_5;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_6;
// downstream 9.44 kva on BS
  phases BS;
  from R5_12_47_4_tn_6;
  to R5_12_47_4_tm_6;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_7;
// downstream 26.18 kva on AS
  phases AS;
  from R5_12_47_4_tn_7;
  to R5_12_47_4_tm_7;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_8;
// downstream 18.83 kva on BS
  phases BS;
  from R5_12_47_4_tn_8;
  to R5_12_47_4_tm_8;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_9;
// downstream 55.00 kva on BS
  phases BS;
  from R5_12_47_4_tn_9;
  to R5_12_47_4_tm_9;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_10;
// downstream 84.99 kva on BS
  phases BS;
  from R5_12_47_4_tn_10;
  to R5_12_47_4_tm_10;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_11;
// downstream 80.73 kva on CS
  phases CS;
  from R5_12_47_4_tn_11;
  to R5_12_47_4_tm_11;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_12;
// downstream 45.16 kva on CS
  phases CS;
  from R5_12_47_4_tn_12;
  to R5_12_47_4_tm_12;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_13;
// downstream 35.87 kva on CS
  phases CS;
  from R5_12_47_4_tn_13;
  to R5_12_47_4_tm_13;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_14;
// downstream 40.52 kva on AS
  phases AS;
  from R5_12_47_4_tn_14;
  to R5_12_47_4_tm_14;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_15;
// downstream 78.60 kva on BS
  phases BS;
  from R5_12_47_4_tn_15;
  to R5_12_47_4_tm_15;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_16;
// downstream 6.55 kva on AS
  phases AS;
  from R5_12_47_4_tn_16;
  to R5_12_47_4_tm_16;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_17;
// downstream 22.63 kva on CS
  phases CS;
  from R5_12_47_4_tn_17;
  to R5_12_47_4_tm_17;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_18;
// downstream 19.84 kva on CS
  phases CS;
  from R5_12_47_4_tn_18;
  to R5_12_47_4_tm_18;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_19;
// downstream 14.67 kva on CS
  phases CS;
  from R5_12_47_4_tn_19;
  to R5_12_47_4_tm_19;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_20;
// downstream 20.42 kva on CS
  phases CS;
  from R5_12_47_4_tn_20;
  to R5_12_47_4_tm_20;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_21;
// downstream 42.59 kva on BS
  phases BS;
  from R5_12_47_4_tn_21;
  to R5_12_47_4_tm_21;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_22;
// downstream 17.80 kva on BS
  phases BS;
  from R5_12_47_4_tn_22;
  to R5_12_47_4_tm_22;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_23;
// downstream 42.72 kva on AS
  phases AS;
  from R5_12_47_4_tn_23;
  to R5_12_47_4_tm_23;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_24;
// downstream 14.82 kva on AS
  phases AS;
  from R5_12_47_4_tn_24;
  to R5_12_47_4_tm_24;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_25;
// downstream 18.20 kva on CS
  phases CS;
  from R5_12_47_4_tn_25;
  to R5_12_47_4_tm_25;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_26;
// downstream 28.27 kva on AS
  phases AS;
  from R5_12_47_4_tn_26;
  to R5_12_47_4_tm_26;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_27;
// downstream 16.75 kva on AS
  phases AS;
  from R5_12_47_4_tn_27;
  to R5_12_47_4_tm_27;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_28;
// downstream 29.60 kva on CS
  phases CS;
  from R5_12_47_4_tn_28;
  to R5_12_47_4_tm_28;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_29;
// downstream 20.40 kva on BS
  phases BS;
  from R5_12_47_4_tn_29;
  to R5_12_47_4_tm_29;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_30;
// downstream 17.63 kva on CS
  phases CS;
  from R5_12_47_4_tn_30;
  to R5_12_47_4_tm_30;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_31;
// downstream 31.96 kva on AS
  phases AS;
  from R5_12_47_4_tn_31;
  to R5_12_47_4_tm_31;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_32;
// downstream 30.05 kva on AS
  phases AS;
  from R5_12_47_4_tn_32;
  to R5_12_47_4_tm_32;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_33;
// downstream 14.49 kva on CS
  phases CS;
  from R5_12_47_4_tn_33;
  to R5_12_47_4_tm_33;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_34;
// downstream 45.17 kva on AS
  phases AS;
  from R5_12_47_4_tn_34;
  to R5_12_47_4_tm_34;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_35;
// downstream 36.19 kva on BS
  phases BS;
  from R5_12_47_4_tn_35;
  to R5_12_47_4_tm_35;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_36;
// downstream 34.20 kva on CS
  phases CS;
  from R5_12_47_4_tn_36;
  to R5_12_47_4_tm_36;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_37;
// downstream 70.68 kva on BS
  phases BS;
  from R5_12_47_4_tn_37;
  to R5_12_47_4_tm_37;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_38;
// downstream 128.84 kva on BS
  phases BS;
  from R5_12_47_4_tn_38;
  to R5_12_47_4_tm_38;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_39;
// downstream 8.66 kva on AS
  phases AS;
  from R5_12_47_4_tn_39;
  to R5_12_47_4_tm_39;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_40;
// downstream 19.81 kva on BS
  phases BS;
  from R5_12_47_4_tn_40;
  to R5_12_47_4_tm_40;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_41;
// downstream 122.08 kva on CS
  phases CS;
  from R5_12_47_4_tn_41;
  to R5_12_47_4_tm_41;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_42;
// downstream 18.26 kva on AS
  phases AS;
  from R5_12_47_4_tn_42;
  to R5_12_47_4_tm_42;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_43;
// downstream 32.08 kva on AS
  phases AS;
  from R5_12_47_4_tn_43;
  to R5_12_47_4_tm_43;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_44;
// downstream 25.28 kva on BS
  phases BS;
  from R5_12_47_4_tn_44;
  to R5_12_47_4_tm_44;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_45;
// downstream 17.25 kva on AS
  phases AS;
  from R5_12_47_4_tn_45;
  to R5_12_47_4_tm_45;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_46;
// downstream 31.60 kva on BS
  phases BS;
  from R5_12_47_4_tn_46;
  to R5_12_47_4_tm_46;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_47;
// downstream 24.58 kva on BS
  phases BS;
  from R5_12_47_4_tn_47;
  to R5_12_47_4_tm_47;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_48;
// downstream 21.12 kva on BS
  phases BS;
  from R5_12_47_4_tn_48;
  to R5_12_47_4_tm_48;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_49;
// downstream 72.47 kva on CS
  phases CS;
  from R5_12_47_4_tn_49;
  to R5_12_47_4_tm_49;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_50;
// downstream 15.87 kva on CS
  phases CS;
  from R5_12_47_4_tn_50;
  to R5_12_47_4_tm_50;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_51;
// downstream 53.12 kva on CS
  phases CS;
  from R5_12_47_4_tn_51;
  to R5_12_47_4_tm_51;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_52;
// downstream 53.63 kva on CS
  phases CS;
  from R5_12_47_4_tn_52;
  to R5_12_47_4_tm_52;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_53;
// downstream 16.47 kva on BS
  phases BS;
  from R5_12_47_4_tn_53;
  to R5_12_47_4_tm_53;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_54;
// downstream 21.69 kva on BS
  phases BS;
  from R5_12_47_4_tn_54;
  to R5_12_47_4_tm_54;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_55;
// downstream 18.10 kva on CS
  phases CS;
  from R5_12_47_4_tn_55;
  to R5_12_47_4_tm_55;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_56;
// downstream 16.51 kva on BS
  phases BS;
  from R5_12_47_4_tn_56;
  to R5_12_47_4_tm_56;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_57;
// downstream 16.45 kva on BS
  phases BS;
  from R5_12_47_4_tn_57;
  to R5_12_47_4_tm_57;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_58;
// downstream 33.57 kva on CS
  phases CS;
  from R5_12_47_4_tn_58;
  to R5_12_47_4_tm_58;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_59;
// downstream 12.86 kva on CS
  phases CS;
  from R5_12_47_4_tn_59;
  to R5_12_47_4_tm_59;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_60;
// downstream 32.64 kva on CS
  phases CS;
  from R5_12_47_4_tn_60;
  to R5_12_47_4_tm_60;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_61;
// downstream 30.75 kva on CS
  phases CS;
  from R5_12_47_4_tn_61;
  to R5_12_47_4_tm_61;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_62;
// downstream 22.71 kva on BS
  phases BS;
  from R5_12_47_4_tn_62;
  to R5_12_47_4_tm_62;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_63;
// downstream 15.07 kva on BS
  phases BS;
  from R5_12_47_4_tn_63;
  to R5_12_47_4_tm_63;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_64;
// downstream 19.15 kva on CS
  phases CS;
  from R5_12_47_4_tn_64;
  to R5_12_47_4_tm_64;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_65;
// downstream 24.20 kva on AS
  phases AS;
  from R5_12_47_4_tn_65;
  to R5_12_47_4_tm_65;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_66;
// downstream 18.10 kva on CS
  phases CS;
  from R5_12_47_4_tn_66;
  to R5_12_47_4_tm_66;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_67;
// downstream 14.79 kva on CS
  phases CS;
  from R5_12_47_4_tn_67;
  to R5_12_47_4_tm_67;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_68;
// downstream 11.20 kva on CS
  phases CS;
  from R5_12_47_4_tn_68;
  to R5_12_47_4_tm_68;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_69;
// downstream 12.82 kva on BS
  phases BS;
  from R5_12_47_4_tn_69;
  to R5_12_47_4_tm_69;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_70;
// downstream 13.05 kva on BS
  phases BS;
  from R5_12_47_4_tn_70;
  to R5_12_47_4_tm_70;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_71;
// downstream 37.44 kva on BS
  phases BS;
  from R5_12_47_4_tn_71;
  to R5_12_47_4_tm_71;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_72;
// downstream 23.75 kva on CS
  phases CS;
  from R5_12_47_4_tn_72;
  to R5_12_47_4_tm_72;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_73;
// downstream 15.48 kva on BS
  phases BS;
  from R5_12_47_4_tn_73;
  to R5_12_47_4_tm_73;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_74;
// downstream 12.98 kva on BS
  phases BS;
  from R5_12_47_4_tn_74;
  to R5_12_47_4_tm_74;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_75;
// downstream 25.76 kva on AS
  phases AS;
  from R5_12_47_4_tn_75;
  to R5_12_47_4_tm_75;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_76;
// downstream 33.05 kva on BS
  phases BS;
  from R5_12_47_4_tn_76;
  to R5_12_47_4_tm_76;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_77;
// downstream 61.25 kva on CS
  phases CS;
  from R5_12_47_4_tn_77;
  to R5_12_47_4_tm_77;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_78;
// downstream 71.36 kva on AS
  phases AS;
  from R5_12_47_4_tn_78;
  to R5_12_47_4_tm_78;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_79;
// downstream 35.60 kva on AS
  phases AS;
  from R5_12_47_4_tn_79;
  to R5_12_47_4_tm_79;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_80;
// downstream 27.18 kva on AS
  phases AS;
  from R5_12_47_4_tn_80;
  to R5_12_47_4_tm_80;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_81;
// downstream 30.10 kva on AS
  phases AS;
  from R5_12_47_4_tn_81;
  to R5_12_47_4_tm_81;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_82;
// downstream 26.76 kva on BS
  phases BS;
  from R5_12_47_4_tn_82;
  to R5_12_47_4_tm_82;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_83;
// downstream 27.65 kva on BS
  phases BS;
  from R5_12_47_4_tn_83;
  to R5_12_47_4_tm_83;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_84;
// downstream 17.71 kva on BS
  phases BS;
  from R5_12_47_4_tn_84;
  to R5_12_47_4_tm_84;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_85;
// downstream 38.18 kva on CS
  phases CS;
  from R5_12_47_4_tn_85;
  to R5_12_47_4_tm_85;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_86;
// downstream 42.91 kva on BS
  phases BS;
  from R5_12_47_4_tn_86;
  to R5_12_47_4_tm_86;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_87;
// downstream 43.83 kva on CS
  phases CS;
  from R5_12_47_4_tn_87;
  to R5_12_47_4_tm_87;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_88;
// downstream 40.69 kva on AS
  phases AS;
  from R5_12_47_4_tn_88;
  to R5_12_47_4_tm_88;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_89;
// downstream 130.00 kva on AS
  phases AS;
  from R5_12_47_4_tn_89;
  to R5_12_47_4_tm_89;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_90;
// downstream 35.25 kva on BS
  phases BS;
  from R5_12_47_4_tn_90;
  to R5_12_47_4_tm_90;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_91;
// downstream 40.77 kva on AS
  phases AS;
  from R5_12_47_4_tn_91;
  to R5_12_47_4_tm_91;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_92;
// downstream 20.43 kva on CS
  phases CS;
  from R5_12_47_4_tn_92;
  to R5_12_47_4_tm_92;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_93;
// downstream 6.52 kva on CS
  phases CS;
  from R5_12_47_4_tn_93;
  to R5_12_47_4_tm_93;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_94;
// downstream 41.13 kva on AS
  phases AS;
  from R5_12_47_4_tn_94;
  to R5_12_47_4_tm_94;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_95;
// downstream 37.67 kva on BS
  phases BS;
  from R5_12_47_4_tn_95;
  to R5_12_47_4_tm_95;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_96;
// downstream 39.09 kva on BS
  phases BS;
  from R5_12_47_4_tn_96;
  to R5_12_47_4_tm_96;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_97;
// downstream 33.84 kva on AS
  phases AS;
  from R5_12_47_4_tn_97;
  to R5_12_47_4_tm_97;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_98;
// downstream 60.57 kva on AS
  phases AS;
  from R5_12_47_4_tn_98;
  to R5_12_47_4_tm_98;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_99;
// downstream 80.92 kva on AS
  phases AS;
  from R5_12_47_4_tn_99;
  to R5_12_47_4_tm_99;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_100;
// downstream 48.27 kva on AS
  phases AS;
  from R5_12_47_4_tn_100;
  to R5_12_47_4_tm_100;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_101;
// downstream 37.12 kva on BS
  phases BS;
  from R5_12_47_4_tn_101;
  to R5_12_47_4_tm_101;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_102;
// downstream 29.47 kva on AS
  phases AS;
  from R5_12_47_4_tn_102;
  to R5_12_47_4_tm_102;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_103;
// downstream 66.85 kva on CS
  phases CS;
  from R5_12_47_4_tn_103;
  to R5_12_47_4_tm_103;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_104;
// downstream 29.07 kva on CS
  phases CS;
  from R5_12_47_4_tn_104;
  to R5_12_47_4_tm_104;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_105;
// downstream 118.09 kva on AS
  phases AS;
  from R5_12_47_4_tn_105;
  to R5_12_47_4_tm_105;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_106;
// downstream 122.11 kva on BS
  phases BS;
  from R5_12_47_4_tn_106;
  to R5_12_47_4_tm_106;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_107;
// downstream 117.48 kva on CS
  phases CS;
  from R5_12_47_4_tn_107;
  to R5_12_47_4_tm_107;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_108;
// downstream 79.06 kva on CS
  phases CS;
  from R5_12_47_4_tn_108;
  to R5_12_47_4_tm_108;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_109;
// downstream 35.86 kva on AS
  phases AS;
  from R5_12_47_4_tn_109;
  to R5_12_47_4_tm_109;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_110;
// downstream 26.33 kva on BS
  phases BS;
  from R5_12_47_4_tn_110;
  to R5_12_47_4_tm_110;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_111;
// downstream 2.62 kva on AS
  phases AS;
  from R5_12_47_4_tn_111;
  to R5_12_47_4_tm_111;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_112;
// downstream 18.37 kva on AS
  phases AS;
  from R5_12_47_4_tn_112;
  to R5_12_47_4_tm_112;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_113;
// downstream 14.04 kva on AS
  phases AS;
  from R5_12_47_4_tn_113;
  to R5_12_47_4_tm_113;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_114;
// downstream 12.70 kva on AS
  phases AS;
  from R5_12_47_4_tn_114;
  to R5_12_47_4_tm_114;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_115;
// downstream 31.65 kva on AS
  phases AS;
  from R5_12_47_4_tn_115;
  to R5_12_47_4_tm_115;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_116;
// downstream 20.40 kva on AS
  phases AS;
  from R5_12_47_4_tn_116;
  to R5_12_47_4_tm_116;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_117;
// downstream 15.96 kva on AS
  phases AS;
  from R5_12_47_4_tn_117;
  to R5_12_47_4_tm_117;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_118;
// downstream 14.78 kva on AS
  phases AS;
  from R5_12_47_4_tn_118;
  to R5_12_47_4_tm_118;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_119;
// downstream 6.52 kva on CS
  phases CS;
  from R5_12_47_4_tn_119;
  to R5_12_47_4_tm_119;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_120;
// downstream 6.70 kva on CS
  phases CS;
  from R5_12_47_4_tn_120;
  to R5_12_47_4_tm_120;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_121;
// downstream 22.52 kva on CS
  phases CS;
  from R5_12_47_4_tn_121;
  to R5_12_47_4_tm_121;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_122;
// downstream 8.56 kva on AS
  phases AS;
  from R5_12_47_4_tn_122;
  to R5_12_47_4_tm_122;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_123;
// downstream 8.85 kva on BS
  phases BS;
  from R5_12_47_4_tn_123;
  to R5_12_47_4_tm_123;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_124;
// downstream 8.51 kva on CS
  phases CS;
  from R5_12_47_4_tn_124;
  to R5_12_47_4_tm_124;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_125;
// downstream 3.24 kva on AS
  phases AS;
  from R5_12_47_4_tn_125;
  to R5_12_47_4_tm_125;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_126;
// downstream 3.35 kva on BS
  phases BS;
  from R5_12_47_4_tn_126;
  to R5_12_47_4_tm_126;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_127;
// downstream 3.23 kva on CS
  phases CS;
  from R5_12_47_4_tn_127;
  to R5_12_47_4_tm_127;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_128;
// downstream 6.14 kva on CS
  phases CS;
  from R5_12_47_4_tn_128;
  to R5_12_47_4_tm_128;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_129;
// downstream 2.61 kva on CS
  phases CS;
  from R5_12_47_4_tn_129;
  to R5_12_47_4_tm_129;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_130;
// downstream 13.43 kva on CS
  phases CS;
  from R5_12_47_4_tn_130;
  to R5_12_47_4_tm_130;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_131;
// downstream 16.81 kva on CS
  phases CS;
  from R5_12_47_4_tn_131;
  to R5_12_47_4_tm_131;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_132;
// downstream 15.67 kva on CS
  phases CS;
  from R5_12_47_4_tn_132;
  to R5_12_47_4_tm_132;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_133;
// downstream 10.06 kva on CS
  phases CS;
  from R5_12_47_4_tn_133;
  to R5_12_47_4_tm_133;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_134;
// downstream 4.23 kva on AS
  phases AS;
  from R5_12_47_4_tn_134;
  to R5_12_47_4_tm_134;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_135;
// downstream 6.55 kva on AS
  phases AS;
  from R5_12_47_4_tn_135;
  to R5_12_47_4_tm_135;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_136;
// downstream 6.55 kva on AS
  phases AS;
  from R5_12_47_4_tn_136;
  to R5_12_47_4_tm_136;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_137;
// downstream 2.12 kva on CS
  phases CS;
  from R5_12_47_4_tn_137;
  to R5_12_47_4_tm_137;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_138;
// downstream 80.34 kva on AS
  phases AS;
  from R5_12_47_4_tn_138;
  to R5_12_47_4_tm_138;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_139;
// downstream 47.07 kva on AS
  phases AS;
  from R5_12_47_4_tn_139;
  to R5_12_47_4_tm_139;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_140;
// downstream 16.84 kva on BS
  phases BS;
  from R5_12_47_4_tn_140;
  to R5_12_47_4_tm_140;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_141;
// downstream 12.42 kva on AS
  phases AS;
  from R5_12_47_4_tn_141;
  to R5_12_47_4_tm_141;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_142;
// downstream 12.10 kva on AS
  phases AS;
  from R5_12_47_4_tn_142;
  to R5_12_47_4_tm_142;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_143;
// downstream 17.34 kva on AS
  phases AS;
  from R5_12_47_4_tn_143;
  to R5_12_47_4_tm_143;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_144;
// downstream 12.13 kva on AS
  phases AS;
  from R5_12_47_4_tn_144;
  to R5_12_47_4_tm_144;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_145;
// downstream 30.35 kva on CS
  phases CS;
  from R5_12_47_4_tn_145;
  to R5_12_47_4_tm_145;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_146;
// downstream 62.70 kva on CS
  phases CS;
  from R5_12_47_4_tn_146;
  to R5_12_47_4_tm_146;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_147;
// downstream 28.87 kva on CS
  phases CS;
  from R5_12_47_4_tn_147;
  to R5_12_47_4_tm_147;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_148;
// downstream 11.15 kva on CS
  phases CS;
  from R5_12_47_4_tn_148;
  to R5_12_47_4_tm_148;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_149;
// downstream 38.17 kva on AS
  phases AS;
  from R5_12_47_4_tn_149;
  to R5_12_47_4_tm_149;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_150;
// downstream 10.97 kva on CS
  phases CS;
  from R5_12_47_4_tn_150;
  to R5_12_47_4_tm_150;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_151;
// downstream 7.88 kva on AS
  phases AS;
  from R5_12_47_4_tn_151;
  to R5_12_47_4_tm_151;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_152;
// downstream 38.56 kva on CS
  phases CS;
  from R5_12_47_4_tn_152;
  to R5_12_47_4_tm_152;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_153;
// downstream 26.63 kva on CS
  phases CS;
  from R5_12_47_4_tn_153;
  to R5_12_47_4_tm_153;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_154;
// downstream 23.19 kva on CS
  phases CS;
  from R5_12_47_4_tn_154;
  to R5_12_47_4_tm_154;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_155;
// downstream 54.92 kva on BS
  phases BS;
  from R5_12_47_4_tn_155;
  to R5_12_47_4_tm_155;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_156;
// downstream 62.63 kva on AS
  phases AS;
  from R5_12_47_4_tn_156;
  to R5_12_47_4_tm_156;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_157;
// downstream 35.10 kva on BS
  phases BS;
  from R5_12_47_4_tn_157;
  to R5_12_47_4_tm_157;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_158;
// downstream 33.10 kva on AS
  phases AS;
  from R5_12_47_4_tn_158;
  to R5_12_47_4_tm_158;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_159;
// downstream 58.68 kva on AS
  phases AS;
  from R5_12_47_4_tn_159;
  to R5_12_47_4_tm_159;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_160;
// downstream 26.45 kva on BS
  phases BS;
  from R5_12_47_4_tn_160;
  to R5_12_47_4_tm_160;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_161;
// downstream 37.06 kva on BS
  phases BS;
  from R5_12_47_4_tn_161;
  to R5_12_47_4_tm_161;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_162;
// downstream 35.60 kva on BS
  phases BS;
  from R5_12_47_4_tn_162;
  to R5_12_47_4_tm_162;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_163;
// downstream 35.09 kva on BS
  phases BS;
  from R5_12_47_4_tn_163;
  to R5_12_47_4_tm_163;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_164;
// downstream 24.24 kva on BS
  phases BS;
  from R5_12_47_4_tn_164;
  to R5_12_47_4_tm_164;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_165;
// downstream 29.55 kva on BS
  phases BS;
  from R5_12_47_4_tn_165;
  to R5_12_47_4_tm_165;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_166;
// downstream 33.65 kva on BS
  phases BS;
  from R5_12_47_4_tn_166;
  to R5_12_47_4_tm_166;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_167;
// downstream 67.52 kva on AS
  phases AS;
  from R5_12_47_4_tn_167;
  to R5_12_47_4_tm_167;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_168;
// downstream 19.90 kva on AS
  phases AS;
  from R5_12_47_4_tn_168;
  to R5_12_47_4_tm_168;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_169;
// downstream 17.05 kva on AS
  phases AS;
  from R5_12_47_4_tn_169;
  to R5_12_47_4_tm_169;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_170;
// downstream 31.53 kva on CS
  phases CS;
  from R5_12_47_4_tn_170;
  to R5_12_47_4_tm_170;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_171;
// downstream 27.62 kva on CS
  phases CS;
  from R5_12_47_4_tn_171;
  to R5_12_47_4_tm_171;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_172;
// downstream 17.69 kva on BS
  phases BS;
  from R5_12_47_4_tn_172;
  to R5_12_47_4_tm_172;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_173;
// downstream 36.08 kva on CS
  phases CS;
  from R5_12_47_4_tn_173;
  to R5_12_47_4_tm_173;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_174;
// downstream 47.92 kva on BS
  phases BS;
  from R5_12_47_4_tn_174;
  to R5_12_47_4_tm_174;
  length 30;
  configuration ID_1412;
}
object triplex_line {
  name R5_12_47_4_tl_175;
// downstream 20.17 kva on CS
  phases CS;
  from R5_12_47_4_tn_175;
  to R5_12_47_4_tm_175;
  length 30;
  configuration ID_1412;
}
object regulator {
  name R5_12_47_4_reg_1;
// downstream 10615.31 kva on ABCS
  from R5_12_47_4_node_675;
  to R5_12_47_4_meter_33;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R5_12_47_4_xfmr_1;
// downstream 37.18 kva on BS
  phases BS;
  from R5_12_47_4_node_376;
  to R5_12_47_4_tn_1;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_2;
// downstream 26.66 kva on AS
  phases AS;
  from R5_12_47_4_node_390;
  to R5_12_47_4_tn_2;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_3;
// downstream 39.09 kva on AS
  phases AS;
  from R5_12_47_4_node_378;
  to R5_12_47_4_tn_3;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_4;
// downstream 34.68 kva on CS
  phases CS;
  from R5_12_47_4_node_370;
  to R5_12_47_4_tn_4;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_5;
// downstream 25.69 kva on BS
  phases BS;
  from R5_12_47_4_node_369;
  to R5_12_47_4_tn_5;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_6;
// downstream 9.44 kva on BS
  phases BS;
  from R5_12_47_4_node_373;
  to R5_12_47_4_tn_6;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_4_xfmr_7;
// downstream 26.18 kva on AS
  phases AS;
  from R5_12_47_4_node_225;
  to R5_12_47_4_tn_7;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_8;
// downstream 18.83 kva on BS
  phases BS;
  from R5_12_47_4_node_31;
  to R5_12_47_4_tn_8;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_9;
// downstream 55.00 kva on BS
  phases BS;
  from R5_12_47_4_node_151;
  to R5_12_47_4_tn_9;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_12_47_4_xfmr_10;
// downstream 84.99 kva on BS
  phases BS;
  from R5_12_47_4_node_153;
  to R5_12_47_4_tn_10;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5_12_47_4_xfmr_11;
// downstream 80.73 kva on CS
  phases CS;
  from R5_12_47_4_node_154;
  to R5_12_47_4_tn_11;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5_12_47_4_xfmr_12;
// downstream 45.16 kva on CS
  phases CS;
  from R5_12_47_4_node_156;
  to R5_12_47_4_tn_12;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_12_47_4_xfmr_13;
// downstream 35.87 kva on CS
  phases CS;
  from R5_12_47_4_node_40;
  to R5_12_47_4_tn_13;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_14;
// downstream 40.52 kva on AS
  phases AS;
  from R5_12_47_4_node_87;
  to R5_12_47_4_tn_14;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_15;
// downstream 78.60 kva on BS
  phases BS;
  from R5_12_47_4_node_442;
  to R5_12_47_4_tn_15;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5_12_47_4_xfmr_16;
// downstream 6.55 kva on AS
  phases AS;
  from R5_12_47_4_node_367;
  to R5_12_47_4_tn_16;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_4_xfmr_17;
// downstream 22.63 kva on CS
  phases CS;
  from R5_12_47_4_node_642;
  to R5_12_47_4_tn_17;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_18;
// downstream 19.84 kva on CS
  phases CS;
  from R5_12_47_4_node_640;
  to R5_12_47_4_tn_18;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_19;
// downstream 14.67 kva on CS
  phases CS;
  from R5_12_47_4_node_641;
  to R5_12_47_4_tn_19;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_20;
// downstream 20.42 kva on CS
  phases CS;
  from R5_12_47_4_node_643;
  to R5_12_47_4_tn_20;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_21;
// downstream 42.59 kva on BS
  phases BS;
  from R5_12_47_4_node_637;
  to R5_12_47_4_tn_21;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_12_47_4_xfmr_22;
// downstream 17.80 kva on BS
  phases BS;
  from R5_12_47_4_node_631;
  to R5_12_47_4_tn_22;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_23;
// downstream 42.72 kva on AS
  phases AS;
  from R5_12_47_4_node_628;
  to R5_12_47_4_tn_23;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_12_47_4_xfmr_24;
// downstream 14.82 kva on AS
  phases AS;
  from R5_12_47_4_node_650;
  to R5_12_47_4_tn_24;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_25;
// downstream 18.20 kva on CS
  phases CS;
  from R5_12_47_4_node_638;
  to R5_12_47_4_tn_25;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_26;
// downstream 28.27 kva on AS
  phases AS;
  from R5_12_47_4_node_617;
  to R5_12_47_4_tn_26;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_27;
// downstream 16.75 kva on AS
  phases AS;
  from R5_12_47_4_node_614;
  to R5_12_47_4_tn_27;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_28;
// downstream 29.60 kva on CS
  phases CS;
  from R5_12_47_4_node_616;
  to R5_12_47_4_tn_28;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_29;
// downstream 20.40 kva on BS
  phases BS;
  from R5_12_47_4_node_630;
  to R5_12_47_4_tn_29;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_30;
// downstream 17.63 kva on CS
  phases CS;
  from R5_12_47_4_node_612;
  to R5_12_47_4_tn_30;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_31;
// downstream 31.96 kva on AS
  phases AS;
  from R5_12_47_4_node_626;
  to R5_12_47_4_tn_31;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_32;
// downstream 30.05 kva on AS
  phases AS;
  from R5_12_47_4_node_602;
  to R5_12_47_4_tn_32;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_33;
// downstream 14.49 kva on CS
  phases CS;
  from R5_12_47_4_node_301;
  to R5_12_47_4_tn_33;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_34;
// downstream 45.17 kva on AS
  phases AS;
  from R5_12_47_4_node_504;
  to R5_12_47_4_tn_34;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_12_47_4_xfmr_35;
// downstream 36.19 kva on BS
  phases BS;
  from R5_12_47_4_node_459;
  to R5_12_47_4_tn_35;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_36;
// downstream 34.20 kva on CS
  phases CS;
  from R5_12_47_4_node_497;
  to R5_12_47_4_tn_36;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_37;
// downstream 70.68 kva on BS
  phases BS;
  from R5_12_47_4_node_491;
  to R5_12_47_4_tn_37;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R5_12_47_4_xfmr_38;
// downstream 128.84 kva on BS
  phases BS;
  from R5_12_47_4_node_468;
  to R5_12_47_4_tn_38;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5_12_47_4_xfmr_39;
// downstream 8.66 kva on AS
  phases AS;
  from R5_12_47_4_node_472;
  to R5_12_47_4_tn_39;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_4_xfmr_40;
// downstream 19.81 kva on BS
  phases BS;
  from R5_12_47_4_node_463;
  to R5_12_47_4_tn_40;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_41;
// downstream 122.08 kva on CS
  phases CS;
  from R5_12_47_4_node_481;
  to R5_12_47_4_tn_41;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5_12_47_4_xfmr_42;
// downstream 18.26 kva on AS
  phases AS;
  from R5_12_47_4_node_462;
  to R5_12_47_4_tn_42;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_43;
// downstream 32.08 kva on AS
  phases AS;
  from R5_12_47_4_node_470;
  to R5_12_47_4_tn_43;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_44;
// downstream 25.28 kva on BS
  phases BS;
  from R5_12_47_4_node_451;
  to R5_12_47_4_tn_44;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_45;
// downstream 17.25 kva on AS
  phases AS;
  from R5_12_47_4_node_449;
  to R5_12_47_4_tn_45;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_46;
// downstream 31.60 kva on BS
  phases BS;
  from R5_12_47_4_node_447;
  to R5_12_47_4_tn_46;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_47;
// downstream 24.58 kva on BS
  phases BS;
  from R5_12_47_4_node_453;
  to R5_12_47_4_tn_47;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_48;
// downstream 21.12 kva on BS
  phases BS;
  from R5_12_47_4_node_439;
  to R5_12_47_4_tn_48;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_49;
// downstream 72.47 kva on CS
  phases CS;
  from R5_12_47_4_node_466;
  to R5_12_47_4_tn_49;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5_12_47_4_xfmr_50;
// downstream 15.87 kva on CS
  phases CS;
  from R5_12_47_4_node_345;
  to R5_12_47_4_tn_50;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_51;
// downstream 53.12 kva on CS
  phases CS;
  from R5_12_47_4_node_435;
  to R5_12_47_4_tn_51;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_12_47_4_xfmr_52;
// downstream 53.63 kva on CS
  phases CS;
  from R5_12_47_4_node_342;
  to R5_12_47_4_tn_52;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_12_47_4_xfmr_53;
// downstream 16.47 kva on BS
  phases BS;
  from R5_12_47_4_node_425;
  to R5_12_47_4_tn_53;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_54;
// downstream 21.69 kva on BS
  phases BS;
  from R5_12_47_4_node_325;
  to R5_12_47_4_tn_54;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_55;
// downstream 18.10 kva on CS
  phases CS;
  from R5_12_47_4_node_407;
  to R5_12_47_4_tn_55;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_56;
// downstream 16.51 kva on BS
  phases BS;
  from R5_12_47_4_node_402;
  to R5_12_47_4_tn_56;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_57;
// downstream 16.45 kva on BS
  phases BS;
  from R5_12_47_4_node_318;
  to R5_12_47_4_tn_57;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_58;
// downstream 33.57 kva on CS
  phases CS;
  from R5_12_47_4_node_652;
  to R5_12_47_4_tn_58;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_59;
// downstream 12.86 kva on CS
  phases CS;
  from R5_12_47_4_node_396;
  to R5_12_47_4_tn_59;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_60;
// downstream 32.64 kva on CS
  phases CS;
  from R5_12_47_4_node_400;
  to R5_12_47_4_tn_60;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_61;
// downstream 30.75 kva on CS
  phases CS;
  from R5_12_47_4_node_305;
  to R5_12_47_4_tn_61;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_62;
// downstream 22.71 kva on BS
  phases BS;
  from R5_12_47_4_node_394;
  to R5_12_47_4_tn_62;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_63;
// downstream 15.07 kva on BS
  phases BS;
  from R5_12_47_4_node_306;
  to R5_12_47_4_tn_63;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_64;
// downstream 19.15 kva on CS
  phases CS;
  from R5_12_47_4_node_388;
  to R5_12_47_4_tn_64;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_65;
// downstream 24.20 kva on AS
  phases AS;
  from R5_12_47_4_node_397;
  to R5_12_47_4_tn_65;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_66;
// downstream 18.10 kva on CS
  phases CS;
  from R5_12_47_4_node_387;
  to R5_12_47_4_tn_66;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_67;
// downstream 14.79 kva on CS
  phases CS;
  from R5_12_47_4_node_386;
  to R5_12_47_4_tn_67;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_68;
// downstream 11.20 kva on CS
  phases CS;
  from R5_12_47_4_node_382;
  to R5_12_47_4_tn_68;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_4_xfmr_69;
// downstream 12.82 kva on BS
  phases BS;
  from R5_12_47_4_node_383;
  to R5_12_47_4_tn_69;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_70;
// downstream 13.05 kva on BS
  phases BS;
  from R5_12_47_4_node_300;
  to R5_12_47_4_tn_70;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_71;
// downstream 37.44 kva on BS
  phases BS;
  from R5_12_47_4_node_381;
  to R5_12_47_4_tn_71;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_72;
// downstream 23.75 kva on CS
  phases CS;
  from R5_12_47_4_node_299;
  to R5_12_47_4_tn_72;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_73;
// downstream 15.48 kva on BS
  phases BS;
  from R5_12_47_4_node_377;
  to R5_12_47_4_tn_73;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_74;
// downstream 12.98 kva on BS
  phases BS;
  from R5_12_47_4_node_294;
  to R5_12_47_4_tn_74;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_75;
// downstream 25.76 kva on AS
  phases AS;
  from R5_12_47_4_node_249;
  to R5_12_47_4_tn_75;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_76;
// downstream 33.05 kva on BS
  phases BS;
  from R5_12_47_4_node_149;
  to R5_12_47_4_tn_76;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_77;
// downstream 61.25 kva on CS
  phases CS;
  from R5_12_47_4_node_181;
  to R5_12_47_4_tn_77;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_12_47_4_xfmr_78;
// downstream 71.36 kva on AS
  phases AS;
  from R5_12_47_4_node_142;
  to R5_12_47_4_tn_78;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5_12_47_4_xfmr_79;
// downstream 35.60 kva on AS
  phases AS;
  from R5_12_47_4_node_140;
  to R5_12_47_4_tn_79;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_80;
// downstream 27.18 kva on AS
  phases AS;
  from R5_12_47_4_node_126;
  to R5_12_47_4_tn_80;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_81;
// downstream 30.10 kva on AS
  phases AS;
  from R5_12_47_4_node_128;
  to R5_12_47_4_tn_81;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_82;
// downstream 26.76 kva on BS
  phases BS;
  from R5_12_47_4_node_168;
  to R5_12_47_4_tn_82;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_83;
// downstream 27.65 kva on BS
  phases BS;
  from R5_12_47_4_node_125;
  to R5_12_47_4_tn_83;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_84;
// downstream 17.71 kva on BS
  phases BS;
  from R5_12_47_4_node_106;
  to R5_12_47_4_tn_84;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_85;
// downstream 38.18 kva on CS
  phases CS;
  from R5_12_47_4_node_110;
  to R5_12_47_4_tn_85;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_86;
// downstream 42.91 kva on BS
  phases BS;
  from R5_12_47_4_node_88;
  to R5_12_47_4_tn_86;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_12_47_4_xfmr_87;
// downstream 43.83 kva on CS
  phases CS;
  from R5_12_47_4_node_653;
  to R5_12_47_4_tn_87;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_12_47_4_xfmr_88;
// downstream 40.69 kva on AS
  phases AS;
  from R5_12_47_4_node_66;
  to R5_12_47_4_tn_88;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_89;
// downstream 130.00 kva on AS
  phases AS;
  from R5_12_47_4_node_63;
  to R5_12_47_4_tn_89;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5_12_47_4_xfmr_90;
// downstream 35.25 kva on BS
  phases BS;
  from R5_12_47_4_node_65;
  to R5_12_47_4_tn_90;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_91;
// downstream 40.77 kva on AS
  phases AS;
  from R5_12_47_4_node_76;
  to R5_12_47_4_tn_91;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_92;
// downstream 20.43 kva on CS
  phases CS;
  from R5_12_47_4_node_75;
  to R5_12_47_4_tn_92;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_93;
// downstream 6.52 kva on CS
  phases CS;
  from R5_12_47_4_node_583;
  to R5_12_47_4_tn_93;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_4_xfmr_94;
// downstream 41.13 kva on AS
  phases AS;
  from R5_12_47_4_node_48;
  to R5_12_47_4_tn_94;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_95;
// downstream 37.67 kva on BS
  phases BS;
  from R5_12_47_4_node_46;
  to R5_12_47_4_tn_95;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_96;
// downstream 39.09 kva on BS
  phases BS;
  from R5_12_47_4_node_49;
  to R5_12_47_4_tn_96;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_97;
// downstream 33.84 kva on AS
  phases AS;
  from R5_12_47_4_node_45;
  to R5_12_47_4_tn_97;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_98;
// downstream 60.57 kva on AS
  phases AS;
  from R5_12_47_4_node_39;
  to R5_12_47_4_tn_98;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_12_47_4_xfmr_99;
// downstream 80.92 kva on AS
  phases AS;
  from R5_12_47_4_node_44;
  to R5_12_47_4_tn_99;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5_12_47_4_xfmr_100;
// downstream 48.27 kva on AS
  phases AS;
  from R5_12_47_4_node_35;
  to R5_12_47_4_tn_100;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_12_47_4_xfmr_101;
// downstream 37.12 kva on BS
  phases BS;
  from R5_12_47_4_node_47;
  to R5_12_47_4_tn_101;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_102;
// downstream 29.47 kva on AS
  phases AS;
  from R5_12_47_4_node_33;
  to R5_12_47_4_tn_102;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_103;
// downstream 66.85 kva on CS
  phases CS;
  from R5_12_47_4_node_37;
  to R5_12_47_4_tn_103;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5_12_47_4_xfmr_104;
// downstream 29.07 kva on CS
  phases CS;
  from R5_12_47_4_node_32;
  to R5_12_47_4_tn_104;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_105;
// downstream 118.09 kva on AS
  phases AS;
  from R5_12_47_4_node_21;
  to R5_12_47_4_tn_105;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R5_12_47_4_xfmr_106;
// downstream 122.11 kva on BS
  phases BS;
  from R5_12_47_4_node_21;
  to R5_12_47_4_tn_106;
  configuration XF1_PADMOUNT_BS_167;
}
object transformer {
  name R5_12_47_4_xfmr_107;
// downstream 117.48 kva on CS
  phases CS;
  from R5_12_47_4_node_21;
  to R5_12_47_4_tn_107;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R5_12_47_4_xfmr_108;
// downstream 79.06 kva on CS
  phases CS;
  from R5_12_47_4_node_12;
  to R5_12_47_4_tn_108;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5_12_47_4_xfmr_109;
// downstream 35.86 kva on AS
  phases AS;
  from R5_12_47_4_node_506;
  to R5_12_47_4_tn_109;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_110;
// downstream 26.33 kva on BS
  phases BS;
  from R5_12_47_4_node_432;
  to R5_12_47_4_tn_110;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_111;
// downstream 2.62 kva on AS
  phases AS;
  from R5_12_47_4_node_550;
  to R5_12_47_4_tn_111;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_12_47_4_xfmr_112;
// downstream 18.37 kva on AS
  phases AS;
  from R5_12_47_4_node_549;
  to R5_12_47_4_tn_112;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_113;
// downstream 14.04 kva on AS
  phases AS;
  from R5_12_47_4_node_548;
  to R5_12_47_4_tn_113;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_114;
// downstream 12.70 kva on AS
  phases AS;
  from R5_12_47_4_node_542;
  to R5_12_47_4_tn_114;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_115;
// downstream 31.65 kva on AS
  phases AS;
  from R5_12_47_4_node_537;
  to R5_12_47_4_tn_115;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_116;
// downstream 20.40 kva on AS
  phases AS;
  from R5_12_47_4_node_535;
  to R5_12_47_4_tn_116;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_117;
// downstream 15.96 kva on AS
  phases AS;
  from R5_12_47_4_node_531;
  to R5_12_47_4_tn_117;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_118;
// downstream 14.78 kva on AS
  phases AS;
  from R5_12_47_4_node_527;
  to R5_12_47_4_tn_118;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_119;
// downstream 6.52 kva on CS
  phases CS;
  from R5_12_47_4_node_520;
  to R5_12_47_4_tn_119;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_4_xfmr_120;
// downstream 6.70 kva on CS
  phases CS;
  from R5_12_47_4_node_519;
  to R5_12_47_4_tn_120;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_4_xfmr_121;
// downstream 22.52 kva on CS
  phases CS;
  from R5_12_47_4_node_510;
  to R5_12_47_4_tn_121;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_122;
// downstream 8.56 kva on AS
  phases AS;
  from R5_12_47_4_node_493;
  to R5_12_47_4_tn_122;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_4_xfmr_123;
// downstream 8.85 kva on BS
  phases BS;
  from R5_12_47_4_node_493;
  to R5_12_47_4_tn_123;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_12_47_4_xfmr_124;
// downstream 8.51 kva on CS
  phases CS;
  from R5_12_47_4_node_493;
  to R5_12_47_4_tn_124;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_4_xfmr_125;
// downstream 3.24 kva on AS
  phases AS;
  from R5_12_47_4_node_484;
  to R5_12_47_4_tn_125;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_12_47_4_xfmr_126;
// downstream 3.35 kva on BS
  phases BS;
  from R5_12_47_4_node_484;
  to R5_12_47_4_tn_126;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_12_47_4_xfmr_127;
// downstream 3.23 kva on CS
  phases CS;
  from R5_12_47_4_node_484;
  to R5_12_47_4_tn_127;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_4_xfmr_128;
// downstream 6.14 kva on CS
  phases CS;
  from R5_12_47_4_node_354;
  to R5_12_47_4_tn_128;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_12_47_4_xfmr_129;
// downstream 2.61 kva on CS
  phases CS;
  from R5_12_47_4_node_438;
  to R5_12_47_4_tn_129;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_4_xfmr_130;
// downstream 13.43 kva on CS
  phases CS;
  from R5_12_47_4_node_348;
  to R5_12_47_4_tn_130;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_131;
// downstream 16.81 kva on CS
  phases CS;
  from R5_12_47_4_node_329;
  to R5_12_47_4_tn_131;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_132;
// downstream 15.67 kva on CS
  phases CS;
  from R5_12_47_4_node_319;
  to R5_12_47_4_tn_132;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_133;
// downstream 10.06 kva on CS
  phases CS;
  from R5_12_47_4_node_297;
  to R5_12_47_4_tn_133;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_4_xfmr_134;
// downstream 4.23 kva on AS
  phases AS;
  from R5_12_47_4_node_277;
  to R5_12_47_4_tn_134;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_12_47_4_xfmr_135;
// downstream 6.55 kva on AS
  phases AS;
  from R5_12_47_4_node_268;
  to R5_12_47_4_tn_135;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_12_47_4_xfmr_136;
// downstream 6.55 kva on AS
  phases AS;
  from R5_12_47_4_node_240;
  to R5_12_47_4_tn_136;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_12_47_4_xfmr_137;
// downstream 2.12 kva on CS
  phases CS;
  from R5_12_47_4_node_177;
  to R5_12_47_4_tn_137;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_12_47_4_xfmr_138;
// downstream 80.34 kva on AS
  phases AS;
  from R5_12_47_4_node_489;
  to R5_12_47_4_tn_138;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5_12_47_4_xfmr_139;
// downstream 47.07 kva on AS
  phases AS;
  from R5_12_47_4_node_165;
  to R5_12_47_4_tn_139;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_12_47_4_xfmr_140;
// downstream 16.84 kva on BS
  phases BS;
  from R5_12_47_4_node_357;
  to R5_12_47_4_tn_140;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_141;
// downstream 12.42 kva on AS
  phases AS;
  from R5_12_47_4_node_661;
  to R5_12_47_4_tn_141;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_4_xfmr_142;
// downstream 12.10 kva on AS
  phases AS;
  from R5_12_47_4_node_469;
  to R5_12_47_4_tn_142;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_4_xfmr_143;
// downstream 17.34 kva on AS
  phases AS;
  from R5_12_47_4_node_478;
  to R5_12_47_4_tn_143;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_144;
// downstream 12.13 kva on AS
  phases AS;
  from R5_12_47_4_node_483;
  to R5_12_47_4_tn_144;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_12_47_4_xfmr_145;
// downstream 30.35 kva on CS
  phases CS;
  from R5_12_47_4_node_467;
  to R5_12_47_4_tn_145;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_146;
// downstream 62.70 kva on CS
  phases CS;
  from R5_12_47_4_node_474;
  to R5_12_47_4_tn_146;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R5_12_47_4_xfmr_147;
// downstream 28.87 kva on CS
  phases CS;
  from R5_12_47_4_node_600;
  to R5_12_47_4_tn_147;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_148;
// downstream 11.15 kva on CS
  phases CS;
  from R5_12_47_4_node_603;
  to R5_12_47_4_tn_148;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_4_xfmr_149;
// downstream 38.17 kva on AS
  phases AS;
  from R5_12_47_4_node_610;
  to R5_12_47_4_tn_149;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_150;
// downstream 10.97 kva on CS
  phases CS;
  from R5_12_47_4_node_663;
  to R5_12_47_4_tn_150;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_12_47_4_xfmr_151;
// downstream 7.88 kva on AS
  phases AS;
  from R5_12_47_4_node_623;
  to R5_12_47_4_tn_151;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_12_47_4_xfmr_152;
// downstream 38.56 kva on CS
  phases CS;
  from R5_12_47_4_node_103;
  to R5_12_47_4_tn_152;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_153;
// downstream 26.63 kva on CS
  phases CS;
  from R5_12_47_4_node_104;
  to R5_12_47_4_tn_153;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_154;
// downstream 23.19 kva on CS
  phases CS;
  from R5_12_47_4_node_109;
  to R5_12_47_4_tn_154;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_155;
// downstream 54.92 kva on BS
  phases BS;
  from R5_12_47_4_node_92;
  to R5_12_47_4_tn_155;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_12_47_4_xfmr_156;
// downstream 62.63 kva on AS
  phases AS;
  from R5_12_47_4_node_166;
  to R5_12_47_4_tn_156;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5_12_47_4_xfmr_157;
// downstream 35.10 kva on BS
  phases BS;
  from R5_12_47_4_node_380;
  to R5_12_47_4_tn_157;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_158;
// downstream 33.10 kva on AS
  phases AS;
  from R5_12_47_4_node_411;
  to R5_12_47_4_tn_158;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_12_47_4_xfmr_159;
// downstream 58.68 kva on AS
  phases AS;
  from R5_12_47_4_node_403;
  to R5_12_47_4_tn_159;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_12_47_4_xfmr_160;
// downstream 26.45 kva on BS
  phases BS;
  from R5_12_47_4_node_395;
  to R5_12_47_4_tn_160;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_161;
// downstream 37.06 kva on BS
  phases BS;
  from R5_12_47_4_node_409;
  to R5_12_47_4_tn_161;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_162;
// downstream 35.60 kva on BS
  phases BS;
  from R5_12_47_4_node_404;
  to R5_12_47_4_tn_162;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_163;
// downstream 35.09 kva on BS
  phases BS;
  from R5_12_47_4_node_430;
  to R5_12_47_4_tn_163;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_164;
// downstream 24.24 kva on BS
  phases BS;
  from R5_12_47_4_node_437;
  to R5_12_47_4_tn_164;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_165;
// downstream 29.55 kva on BS
  phases BS;
  from R5_12_47_4_node_445;
  to R5_12_47_4_tn_165;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_166;
// downstream 33.65 kva on BS
  phases BS;
  from R5_12_47_4_node_431;
  to R5_12_47_4_tn_166;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_12_47_4_xfmr_167;
// downstream 67.52 kva on AS
  phases AS;
  from R5_12_47_4_node_434;
  to R5_12_47_4_tn_167;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R5_12_47_4_xfmr_168;
// downstream 19.90 kva on AS
  phases AS;
  from R5_12_47_4_node_444;
  to R5_12_47_4_tn_168;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_169;
// downstream 17.05 kva on AS
  phases AS;
  from R5_12_47_4_node_448;
  to R5_12_47_4_tn_169;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_12_47_4_xfmr_170;
// downstream 31.53 kva on CS
  phases CS;
  from R5_12_47_4_node_112;
  to R5_12_47_4_tn_170;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_171;
// downstream 27.62 kva on CS
  phases CS;
  from R5_12_47_4_node_670;
  to R5_12_47_4_tn_171;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_172;
// downstream 17.69 kva on BS
  phases BS;
  from R5_12_47_4_node_406;
  to R5_12_47_4_tn_172;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_12_47_4_xfmr_173;
// downstream 36.08 kva on CS
  phases CS;
  from R5_12_47_4_node_101;
  to R5_12_47_4_tn_173;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_12_47_4_xfmr_174;
// downstream 47.92 kva on BS
  phases BS;
  from R5_12_47_4_node_347;
  to R5_12_47_4_tn_174;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_12_47_4_xfmr_175;
// downstream 20.17 kva on CS
  phases CS;
  from R5_12_47_4_node_421;
  to R5_12_47_4_tn_175;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_12_47_4_xfmr_176;
// downstream 47.63 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_263;
  to R5_12_47_4_meter_1;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_4_xfmr_177;
// downstream 61.14 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_230;
  to R5_12_47_4_meter_2;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R5_12_47_4_xfmr_178;
// downstream 33.54 kva on C
  phases CN;
  from R5_12_47_4_node_581;
  to R5_12_47_4_meter_3;
  configuration XF1_PADMOUNT_CN_50;
}
object transformer {
  name R5_12_47_4_xfmr_179;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_575;
  to R5_12_47_4_meter_4;
  configuration XF3_PADMOUNT_ABCN_300;
}
object transformer {
  name R5_12_47_4_xfmr_180;
// downstream 335.41 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_566;
  to R5_12_47_4_meter_5;
  configuration XF3_PADMOUNT_ABCN_500;
}
object transformer {
  name R5_12_47_4_xfmr_181;
// downstream 22.36 kva on C
  phases CN;
  from R5_12_47_4_node_559;
  to R5_12_47_4_meter_6;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_182;
// downstream 452.80 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_556;
  to R5_12_47_4_meter_7;
  configuration XF3_PADMOUNT_ABCN_750;
}
object transformer {
  name R5_12_47_4_xfmr_183;
// downstream 452.80 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_555;
  to R5_12_47_4_meter_8;
  configuration XF3_PADMOUNT_ABCN_750;
}
object transformer {
  name R5_12_47_4_xfmr_184;
// downstream 19.85 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_198;
  to R5_12_47_4_meter_9;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R5_12_47_4_xfmr_185;
// downstream 141.06 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_174;
  to R5_12_47_4_meter_10;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R5_12_47_4_xfmr_186;
// downstream 29.77 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_2;
  to R5_12_47_4_meter_11;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R5_12_47_4_xfmr_187;
// downstream 33.54 kva on C
  phases CN;
  from R5_12_47_4_node_577;
  to R5_12_47_4_meter_12;
  configuration XF1_PADMOUNT_CN_50;
}
object transformer {
  name R5_12_47_4_xfmr_188;
// downstream 33.54 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_572;
  to R5_12_47_4_meter_13;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R5_12_47_4_xfmr_189;
// downstream 22.36 kva on C
  phases CN;
  from R5_12_47_4_node_568;
  to R5_12_47_4_meter_14;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R5_12_47_4_xfmr_190;
// downstream 67.08 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_565;
  to R5_12_47_4_meter_15;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R5_12_47_4_xfmr_191;
// downstream 134.16 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_553;
  to R5_12_47_4_meter_16;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R5_12_47_4_xfmr_192;
// downstream 163.56 kva on BC
  phases BCN;
  from R5_12_47_4_node_604;
  to R5_12_47_4_meter_17;
  configuration XF2_PADMOUNT_BCN_225;
}
object transformer {
  name R5_12_47_4_xfmr_193;
// downstream 146.35 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_216;
  to R5_12_47_4_meter_18;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R5_12_47_4_xfmr_194;
// downstream 2.61 kva on C
  phases CN;
  from R5_12_47_4_node_214;
  to R5_12_47_4_meter_19;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R5_12_47_4_xfmr_195;
// downstream 132.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_206;
  to R5_12_47_4_meter_20;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R5_12_47_4_xfmr_196;
// downstream 152.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_204;
  to R5_12_47_4_meter_21;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R5_12_47_4_xfmr_197;
// downstream 60.58 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_194;
  to R5_12_47_4_meter_22;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R5_12_47_4_xfmr_198;
// downstream 59.54 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_6;
  to R5_12_47_4_meter_23;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R5_12_47_4_xfmr_199;
// downstream 199.91 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_192;
  to R5_12_47_4_meter_24;
  configuration XF3_PADMOUNT_ABCN_300;
}
object transformer {
  name R5_12_47_4_xfmr_200;
// downstream 59.84 kva on C
  phases CN;
  from R5_12_47_4_node_175;
  to R5_12_47_4_meter_25;
  configuration XF1_PADMOUNT_CN_75;
}
object transformer {
  name R5_12_47_4_xfmr_201;
// downstream 65.15 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_316;
  to R5_12_47_4_meter_26;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R5_12_47_4_xfmr_202;
// downstream 29.28 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_218;
  to R5_12_47_4_meter_27;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R5_12_47_4_xfmr_203;
// downstream 167.95 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_254;
  to R5_12_47_4_meter_28;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R5_12_47_4_xfmr_204;
// downstream 112.00 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_256;
  to R5_12_47_4_meter_29;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R5_12_47_4_xfmr_205;
// downstream 245.19 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_287;
  to R5_12_47_4_meter_30;
  configuration XF3_PADMOUNT_ABCN_300;
}
object transformer {
  name R5_12_47_4_xfmr_206;
// downstream 19.31 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_242;
  to R5_12_47_4_meter_31;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R5_12_47_4_xfmr_207;
// downstream 1286.01 kva on ABC
  phases ABCN;
  from R5_12_47_4_node_632;
  to R5_12_47_4_meter_32;
  configuration XF3_PADMOUNT_ABCN_2000;
}
object capacitor {
  name R5_12_47_4_cap_1;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_4_node_589;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R5_12_47_4_cap_2;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_4_node_538;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R5_12_47_4_cap_3;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_4_node_352;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object node {
  parent R5_12_47_4_meter_33;
  name R5_12_47_4_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_2;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_3;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_4;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_5;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_8;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_9;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_10;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_11;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_12;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_13;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_14;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_15;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_17;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_18;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_19;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_21;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_22;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_23;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_24;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_26;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_27;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_28;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_29;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_30;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_31;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_32;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_33;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_34;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_35;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_36;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_37;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_38;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_39;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_40;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_41;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_42;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_43;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_44;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_45;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_46;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_47;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_48;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_49;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_50;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_51;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_52;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_53;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_54;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_56;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_57;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_58;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_59;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_60;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_61;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_62;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_63;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_64;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_65;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_66;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_67;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_68;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_69;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_70;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_71;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_72;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_73;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_74;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_75;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_76;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_77;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_78;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_79;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_80;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_81;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_82;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_83;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_84;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_85;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_86;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_87;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_88;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_89;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_90;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_91;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_92;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_93;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_94;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_95;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_96;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_97;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_98;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_99;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_100;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_101;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_102;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_103;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_104;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_105;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_106;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_107;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_108;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_109;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_110;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_112;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_113;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_114;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_115;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_116;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_117;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_118;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_119;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_120;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_121;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_122;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_123;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_124;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_125;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_126;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_127;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_128;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_129;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_130;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_131;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_132;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_133;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_134;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_135;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_136;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_137;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_138;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_139;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_140;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_141;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_142;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_143;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_144;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_145;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_146;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_147;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_148;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_149;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_150;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_151;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_152;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_153;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_154;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_155;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_156;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_157;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_158;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_159;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_160;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_161;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_162;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_163;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_164;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_165;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_166;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_167;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_168;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_169;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_170;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_171;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_172;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_173;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_174;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_175;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_176;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_177;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_178;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_179;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_180;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_181;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_182;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_183;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_184;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_185;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_186;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_187;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_188;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_189;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_190;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_191;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_192;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_193;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_194;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_195;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_196;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_197;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_198;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_199;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_200;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_201;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_202;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_203;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_204;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_205;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_206;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_207;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_208;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_209;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_210;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_211;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_212;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_213;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_214;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_215;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_216;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_217;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_218;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_219;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_220;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_221;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_222;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_223;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_224;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_225;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_226;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_227;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_228;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_229;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_230;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_231;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_232;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_233;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_234;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_235;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_236;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_237;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_238;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_239;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_240;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_241;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_242;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_243;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_244;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_245;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_246;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_247;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_248;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_249;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_250;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_251;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_252;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_253;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_254;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_255;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_256;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_257;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_258;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_259;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_260;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_261;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_262;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_263;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_264;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_265;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_266;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_267;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_268;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_269;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_270;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_271;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_272;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_273;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_274;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_275;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_276;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_277;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_278;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_279;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_280;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_281;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_282;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_283;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_284;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_285;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_286;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_287;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_288;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_289;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_290;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_291;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_292;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_293;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_294;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_295;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_296;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_297;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_298;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_299;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_300;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_301;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_302;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_303;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_304;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_305;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_306;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_307;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_308;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_309;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_310;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_311;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_312;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_313;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_314;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_315;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_316;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_317;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_318;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_319;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_320;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_321;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_322;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_323;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_324;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_325;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_326;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_327;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_328;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_329;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_330;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_331;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_332;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_333;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_334;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_335;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_336;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_337;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_338;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_339;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_340;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_341;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_342;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_343;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_344;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_345;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_346;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_347;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_348;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_349;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_350;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_351;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_352;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_353;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_354;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_355;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_356;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_357;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_358;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_359;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_360;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_361;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_362;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_363;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_364;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_365;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_366;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_367;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_368;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_369;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_370;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_371;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_372;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_373;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_374;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_375;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_376;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_377;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_378;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_379;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_380;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_381;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_382;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_383;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_384;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_385;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_386;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_387;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_388;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_389;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_390;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_391;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_392;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_393;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_394;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_395;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_396;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_397;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_398;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_399;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_400;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_401;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_402;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_403;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_404;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_405;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_406;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_407;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_408;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_409;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_410;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_411;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_412;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_413;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_414;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_415;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_416;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_417;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_418;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_419;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_420;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_421;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_422;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_423;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_424;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_425;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_426;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_427;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_428;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_429;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_430;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_431;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_432;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_433;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_434;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_435;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_436;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_437;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_438;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_439;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_440;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_441;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_442;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_443;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_444;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_445;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_446;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_447;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_448;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_449;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_450;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_451;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_452;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_453;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_454;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_455;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_456;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_457;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_458;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_459;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_460;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_461;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_462;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_463;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_464;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_465;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_466;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_467;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_468;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_469;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_470;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_471;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_472;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_473;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_474;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_475;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_476;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_477;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_478;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_479;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_480;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_481;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_482;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_483;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_484;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_485;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_486;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_487;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_488;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_489;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_490;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_491;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_492;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_493;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_494;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_495;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_496;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_497;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_498;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_499;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_500;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_501;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_502;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_503;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_504;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_505;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_506;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_507;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_508;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_509;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_510;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_511;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_512;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_513;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_514;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_515;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_516;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_517;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_518;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_519;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_520;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_521;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_522;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_523;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_524;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_525;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_526;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_527;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_528;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_529;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_530;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_531;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_532;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_533;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_534;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_535;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_536;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_537;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_538;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_539;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_540;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_541;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_542;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_543;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_544;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_545;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_546;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_547;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_548;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_549;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_550;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_551;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_552;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_553;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_554;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_555;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_556;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_557;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_558;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_559;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_560;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_561;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_562;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_563;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_564;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_565;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_566;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_567;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_568;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_569;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_570;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_571;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_572;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_573;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_574;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_575;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_576;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_577;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_578;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_579;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_580;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_581;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_582;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_583;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_584;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_585;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_586;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_587;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_588;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_589;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_590;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_591;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_592;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_593;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_594;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_595;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_596;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_597;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_598;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_599;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_600;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_601;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_602;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_603;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_604;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_605;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_606;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_607;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_608;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_609;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_610;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_611;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_612;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_613;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_614;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_615;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_616;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_617;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_618;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_619;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_620;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_621;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_622;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_623;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_624;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_625;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_626;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_627;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_628;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_629;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_630;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_631;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_632;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_633;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_634;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_635;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_636;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_637;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_638;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_639;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_640;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_641;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_642;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_643;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_644;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_645;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_646;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_647;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_648;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_649;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_650;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_651;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_652;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_653;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_654;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_655;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_656;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_657;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_658;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_659;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_660;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_661;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_662;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_663;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_664;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_665;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_666;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_667;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_4_node_668;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_669;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_670;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_671;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_672;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_673;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_4_node_674;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_4_node_675;
  bustype SWING;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object meter {
  name R5_12_47_4_meter_1;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_2;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_3;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_4;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_5;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_6;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_7;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_8;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_9;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_10;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_11;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_12;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_13;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_14;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_15;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_16;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_17;
  phases BCN;
  nominal_voltage 277.0;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_18;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_19;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_20;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_21;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_22;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_23;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_24;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_25;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_26;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_27;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_28;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_29;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_30;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_31;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_4_meter_32;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_4_meter_33;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object load {
  parent R5_12_47_4_meter_1;
  name R5_12_47_4_load_1;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 13428.2072+8185.1193j;
  constant_power_B 13903.9747+8434.2545j;
  constant_power_C 13362.894+8138.4445j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_2;
  name R5_12_47_4_load_2;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17234.9204+10505.4888j;
  constant_power_B 17845.5615+10825.2504j;
  constant_power_C 17151.0919+10445.5823j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_3;
  name R5_12_47_4_load_3;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 30000+15000j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_4;
  name R5_12_47_4_load_4;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 70000+35000j;
  constant_power_B 70000+35000j;
  constant_power_C 70000+35000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_5;
  name R5_12_47_4_load_5;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 100000+50000j;
  constant_power_B 100000+50000j;
  constant_power_C 100000+50000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_6;
  name R5_12_47_4_load_6;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 20000+10000j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_7;
  name R5_12_47_4_load_7;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 135000+67500j;
  constant_power_B 135000+67500j;
  constant_power_C 135000+67500j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_8;
  name R5_12_47_4_load_8;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 135000+67500j;
  constant_power_B 135000+67500j;
  constant_power_C 135000+67500j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_9;
  name R5_12_47_4_load_9;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5595.0863+3410.4664j;
  constant_power_B 5793.3228+3514.2727j;
  constant_power_C 5567.8725+3391.0185j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_10;
  name R5_12_47_4_load_10;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 39766.2023+24239.3573j;
  constant_power_B 41175.1371+24977.1445j;
  constant_power_C 39572.7844+24101.1348j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_11;
  name R5_12_47_4_load_11;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8392.6295+5115.6996j;
  constant_power_B 8689.9842+5271.4091j;
  constant_power_C 8351.8088+5086.5278j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_12;
  name R5_12_47_4_load_12;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 30000+15000j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_13;
  name R5_12_47_4_load_13;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 10000+5000j;
  constant_power_B 10000+5000j;
  constant_power_C 10000+5000j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_14;
  name R5_12_47_4_load_14;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 20000+10000j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_15;
  name R5_12_47_4_load_15;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 20000+10000j;
  constant_power_B 20000+10000j;
  constant_power_C 20000+10000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_16;
  name R5_12_47_4_load_16;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 40000+20000j;
  constant_power_B 40000+20000j;
  constant_power_C 40000+20000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_17;
  name R5_12_47_4_load_17;
  phases BCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_B 105900+64200j;
  constant_power_C 33900+20700j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_18;
  name R5_12_47_4_load_18;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 41256.0939+25147.5158j;
  constant_power_B 42717.8162+25912.9451j;
  constant_power_C 41055.4294+25004.1146j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_19;
  name R5_12_47_4_load_19;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 2227.149+1356.4074j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_20;
  name R5_12_47_4_load_20;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 37375.1766+22781.9155j;
  constant_power_B 38699.3963+23475.3417j;
  constant_power_C 37193.3884+22652.0039j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_21;
  name R5_12_47_4_load_21;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 43011.3376+26217.4188j;
  constant_power_B 44535.249+27015.4133j;
  constant_power_C 42802.1358+26067.9166j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_22;
  name R5_12_47_4_load_22;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17078.2287+10409.9779j;
  constant_power_B 17683.3181+10726.8323j;
  constant_power_C 16995.1623+10350.616j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_23;
  name R5_12_47_4_load_23;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 16785.259+10231.3992j;
  constant_power_B 17379.9684+10542.8181j;
  constant_power_C 16703.6175+10173.0556j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_24;
  name R5_12_47_4_load_24;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 56355.2488+34351.1558j;
  constant_power_B 58351.9411+35396.7215j;
  constant_power_C 56081.1438+34155.2717j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_25;
  name R5_12_47_4_load_25;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 51107.7668+31126.3206j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_26;
  name R5_12_47_4_load_26;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 18366.0333+11194.955j;
  constant_power_B 19016.7503+11535.7022j;
  constant_power_C 18276.7032+11131.1168j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_27;
  name R5_12_47_4_load_27;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8253.8177+5031.0874j;
  constant_power_B 8546.2543+5184.2214j;
  constant_power_C 8213.6722+5002.3981j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_28;
  name R5_12_47_4_load_28;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 47346.1753+28859.7048j;
  constant_power_B 49023.672+29738.1241j;
  constant_power_C 47115.8893+28695.1352j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_29;
  name R5_12_47_4_load_29;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 31573.8231+19245.7196j;
  constant_power_B 32692.4981+19831.5126j;
  constant_power_C 31420.2519+19135.9728j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_30;
  name R5_12_47_4_load_30;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 69118.5582+42130.989j;
  constant_power_B 71567.4605+43413.3539j;
  constant_power_C 68782.3741+41890.7411j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_4_meter_31;
  name R5_12_47_4_load_31;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5444.1374+3318.456j;
  constant_power_B 5637.0257+3419.4617j;
  constant_power_C 5417.6578+3299.5328j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_4_meter_32;
  name R5_12_47_4_load_32;
  phases ABCN;
  nominal_voltage 277.0;
  load_class R;
  constant_power_A 428670+50j;
  constant_power_B 428670+50j;
  constant_power_C 428670+50j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object triplex_node {
  name R5_12_47_4_tn_1;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_4;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_5;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_6;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_8;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_9;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_13;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_14;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_15;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_16;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_18;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_21;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_27;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_29;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_32;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_34;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_36;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_39;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_42;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_43;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_45;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_48;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_49;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_50;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_51;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_52;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_57;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_58;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_59;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_60;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_62;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_65;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_66;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_70;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_71;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_72;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_73;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_74;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_75;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_76;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_78;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_79;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_80;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_81;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_82;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_83;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_84;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_87;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_88;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_91;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_92;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_93;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_94;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_97;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_100;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_101;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_102;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_103;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_105;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_106;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_107;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_108;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_110;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_112;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_114;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_115;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_116;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_119;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_120;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_122;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_123;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_124;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_126;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_127;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_128;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_130;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_131;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_133;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_134;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_135;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_136;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_139;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_140;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_141;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_142;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_143;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_144;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_145;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_146;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_147;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_149;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_150;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_151;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_152;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_153;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_154;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_156;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_157;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_159;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_160;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_161;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_162;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_163;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_164;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_165;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_166;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_169;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_4_tn_170;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_171;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_173;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_174;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_4_tn_175;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_1;
  name R5_12_47_4_tn_176;
  phases BS;
  nominal_voltage 120.0;
  power_12 31784.7101+19280.8416j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_2;
  name R5_12_47_4_tn_177;
  phases AS;
  nominal_voltage 120.0;
  power_12 22761.88+13874.4288j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_3;
  name R5_12_47_4_tn_178;
  phases AS;
  nominal_voltage 120.0;
  power_12 33375.9729+20344.2141j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_4;
  name R5_12_47_4_tn_179;
  phases CS;
  nominal_voltage 120.0;
  power_12 29619.2996+18039.1333j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_5;
  name R5_12_47_4_tn_180;
  phases BS;
  nominal_voltage 120.0;
  power_12 21962.1002+13322.3733j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_6;
  name R5_12_47_4_tn_181;
  phases BS;
  nominal_voltage 120.0;
  power_12 8072.5661+4896.8787j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_7;
  name R5_12_47_4_tn_182;
  phases AS;
  nominal_voltage 120.0;
  power_12 22352.8005+13625.0757j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_8;
  name R5_12_47_4_tn_183;
  phases BS;
  nominal_voltage 120.0;
  power_12 16096.6691+9764.3592j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_9;
  name R5_12_47_4_tn_184;
  phases BS;
  nominal_voltage 120.0;
  power_12 47028.5121+28527.8453j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_10;
  name R5_12_47_4_tn_185;
  phases BS;
  nominal_voltage 120.0;
  power_12 72668.9195+44081.5071j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_11;
  name R5_12_47_4_tn_186;
  phases CS;
  nominal_voltage 120.0;
  power_12 68945.4996+41990.0899j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_12;
  name R5_12_47_4_tn_187;
  phases CS;
  nominal_voltage 120.0;
  power_12 38570.612+23490.7786j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_13;
  name R5_12_47_4_tn_188;
  phases CS;
  nominal_voltage 120.0;
  power_12 30632.6681+18656.3082j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_14;
  name R5_12_47_4_tn_189;
  phases AS;
  nominal_voltage 120.0;
  power_12 34600.7239+21090.757j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_15;
  name R5_12_47_4_tn_190;
  phases BS;
  nominal_voltage 120.0;
  power_12 67206.3412+40767.8665j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_16;
  name R5_12_47_4_tn_191;
  phases AS;
  nominal_voltage 120.0;
  power_12 5595.0863+3410.4664j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_17;
  name R5_12_47_4_tn_192;
  phases CS;
  nominal_voltage 120.0;
  power_12 19326.4091+11770.4225j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_18;
  name R5_12_47_4_tn_193;
  phases CS;
  nominal_voltage 120.0;
  power_12 16945.4209+10320.3219j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_19;
  name R5_12_47_4_tn_194;
  phases CS;
  nominal_voltage 120.0;
  power_12 12526.0276+7628.7652j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_20;
  name R5_12_47_4_tn_195;
  phases CS;
  nominal_voltage 120.0;
  power_12 17436.5375+10619.4281j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_21;
  name R5_12_47_4_tn_196;
  phases BS;
  nominal_voltage 120.0;
  power_12 36410.0271+22086.5933j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_22;
  name R5_12_47_4_tn_197;
  phases BS;
  nominal_voltage 120.0;
  power_12 15221.9631+9233.756j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_23;
  name R5_12_47_4_tn_198;
  phases AS;
  nominal_voltage 120.0;
  power_12 36474.9093+22233.1606j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_24;
  name R5_12_47_4_tn_199;
  phases AS;
  nominal_voltage 120.0;
  power_12 12658.2347+7715.7852j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_25;
  name R5_12_47_4_tn_200;
  phases CS;
  nominal_voltage 120.0;
  power_12 15539.9999+9464.374j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_26;
  name R5_12_47_4_tn_201;
  phases AS;
  nominal_voltage 120.0;
  power_12 24136.0261+14712.035j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_27;
  name R5_12_47_4_tn_202;
  phases AS;
  nominal_voltage 120.0;
  power_12 14302.7415+8718.1889j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_28;
  name R5_12_47_4_tn_203;
  phases CS;
  nominal_voltage 120.0;
  power_12 25284.3075+15398.9797j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_29;
  name R5_12_47_4_tn_204;
  phases BS;
  nominal_voltage 120.0;
  power_12 17443.2194+10581.1867j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_30;
  name R5_12_47_4_tn_205;
  phases CS;
  nominal_voltage 120.0;
  power_12 15061.1522+9172.7399j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_31;
  name R5_12_47_4_tn_206;
  phases AS;
  nominal_voltage 120.0;
  power_12 27294.1202+16637.0408j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_32;
  name R5_12_47_4_tn_207;
  phases AS;
  nominal_voltage 120.0;
  power_12 25656.5445+15638.862j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_33;
  name R5_12_47_4_tn_208;
  phases CS;
  nominal_voltage 120.0;
  power_12 12377.0091+7538.008j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_34;
  name R5_12_47_4_tn_209;
  phases AS;
  nominal_voltage 120.0;
  power_12 38566.0514+23507.8093j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_35;
  name R5_12_47_4_tn_210;
  phases BS;
  nominal_voltage 120.0;
  power_12 30941.6596+18769.4409j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_36;
  name R5_12_47_4_tn_211;
  phases CS;
  nominal_voltage 120.0;
  power_12 29206.5724+17787.7687j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_37;
  name R5_12_47_4_tn_212;
  phases BS;
  nominal_voltage 120.0;
  power_12 60434.4715+36659.9999j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_38;
  name R5_12_47_4_tn_213;
  phases BS;
  nominal_voltage 120.0;
  power_12 110155.8594+66821.3637j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_39;
  name R5_12_47_4_tn_214;
  phases AS;
  nominal_voltage 120.0;
  power_12 7396.2247+4508.3444j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_40;
  name R5_12_47_4_tn_215;
  phases BS;
  nominal_voltage 120.0;
  power_12 16933.2953+10271.8629j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_41;
  name R5_12_47_4_tn_216;
  phases CS;
  nominal_voltage 120.0;
  power_12 104264.8862+63500.7647j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_42;
  name R5_12_47_4_tn_217;
  phases AS;
  nominal_voltage 120.0;
  power_12 15594.6241+9505.6517j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_43;
  name R5_12_47_4_tn_218;
  phases AS;
  nominal_voltage 120.0;
  power_12 27390.7496+16695.941j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_44;
  name R5_12_47_4_tn_219;
  phases BS;
  nominal_voltage 120.0;
  power_12 21615.3784+13112.0493j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_45;
  name R5_12_47_4_tn_220;
  phases AS;
  nominal_voltage 120.0;
  power_12 14733.2926+8980.6299j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_46;
  name R5_12_47_4_tn_221;
  phases BS;
  nominal_voltage 120.0;
  power_12 27017.2322+16388.854j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_47;
  name R5_12_47_4_tn_222;
  phases BS;
  nominal_voltage 120.0;
  power_12 21017.7371+12749.5157j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_48;
  name R5_12_47_4_tn_223;
  phases BS;
  nominal_voltage 120.0;
  power_12 18054.3626+10951.9107j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_49;
  name R5_12_47_4_tn_224;
  phases CS;
  nominal_voltage 120.0;
  power_12 61892.9644+37694.8627j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_50;
  name R5_12_47_4_tn_225;
  phases CS;
  nominal_voltage 120.0;
  power_12 13554.1939+8254.9524j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_51;
  name R5_12_47_4_tn_226;
  phases CS;
  nominal_voltage 120.0;
  power_12 45367.3213+27630.1994j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_52;
  name R5_12_47_4_tn_227;
  phases CS;
  nominal_voltage 120.0;
  power_12 45801.9286+27894.8896j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_53;
  name R5_12_47_4_tn_228;
  phases BS;
  nominal_voltage 120.0;
  power_12 14077.9125+8539.7664j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_54;
  name R5_12_47_4_tn_229;
  phases BS;
  nominal_voltage 120.0;
  power_12 18543.4354+11248.5858j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_55;
  name R5_12_47_4_tn_230;
  phases CS;
  nominal_voltage 120.0;
  power_12 15458.3622+9414.6539j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_56;
  name R5_12_47_4_tn_231;
  phases BS;
  nominal_voltage 120.0;
  power_12 14113.4284+8561.3106j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_57;
  name R5_12_47_4_tn_232;
  phases BS;
  nominal_voltage 120.0;
  power_12 14060.9999+8529.5072j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_58;
  name R5_12_47_4_tn_233;
  phases CS;
  nominal_voltage 120.0;
  power_12 28674.6512+17463.8111j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_59;
  name R5_12_47_4_tn_234;
  phases CS;
  nominal_voltage 120.0;
  power_12 10985.7051+6690.6578j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_60;
  name R5_12_47_4_tn_235;
  phases CS;
  nominal_voltage 120.0;
  power_12 27876.8722+16977.9373j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_61;
  name R5_12_47_4_tn_236;
  phases CS;
  nominal_voltage 120.0;
  power_12 26259.0534+15992.6321j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_62;
  name R5_12_47_4_tn_237;
  phases BS;
  nominal_voltage 120.0;
  power_12 19412.6586+11775.8631j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_63;
  name R5_12_47_4_tn_238;
  phases BS;
  nominal_voltage 120.0;
  power_12 12883.3305+7815.1241j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_64;
  name R5_12_47_4_tn_239;
  phases CS;
  nominal_voltage 120.0;
  power_12 16351.2641+9958.4607j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_65;
  name R5_12_47_4_tn_240;
  phases AS;
  nominal_voltage 120.0;
  power_12 20667.3456+12597.7123j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_66;
  name R5_12_47_4_tn_241;
  phases CS;
  nominal_voltage 120.0;
  power_12 15455.6529+9413.0039j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_67;
  name R5_12_47_4_tn_242;
  phases CS;
  nominal_voltage 120.0;
  power_12 12635.3584+7695.3512j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_68;
  name R5_12_47_4_tn_243;
  phases CS;
  nominal_voltage 120.0;
  power_12 9563.0803+5824.2322j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_69;
  name R5_12_47_4_tn_244;
  phases BS;
  nominal_voltage 120.0;
  power_12 10961.8937+6649.5662j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_70;
  name R5_12_47_4_tn_245;
  phases BS;
  nominal_voltage 120.0;
  power_12 11158.4032+6768.7704j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_71;
  name R5_12_47_4_tn_246;
  phases BS;
  nominal_voltage 120.0;
  power_12 32007.4893+19415.9811j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_72;
  name R5_12_47_4_tn_247;
  phases CS;
  nominal_voltage 120.0;
  power_12 20282.1531+12352.5022j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_73;
  name R5_12_47_4_tn_248;
  phases BS;
  nominal_voltage 120.0;
  power_12 13237.3639+8029.8834j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_74;
  name R5_12_47_4_tn_249;
  phases BS;
  nominal_voltage 120.0;
  power_12 11093.9946+6729.6997j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_75;
  name R5_12_47_4_tn_250;
  phases AS;
  nominal_voltage 120.0;
  power_12 21997.5351+13408.5249j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_76;
  name R5_12_47_4_tn_251;
  phases BS;
  nominal_voltage 120.0;
  power_12 28259.839+17142.6286j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_77;
  name R5_12_47_4_tn_252;
  phases CS;
  nominal_voltage 120.0;
  power_12 52309.0133+31857.9194j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_78;
  name R5_12_47_4_tn_253;
  phases AS;
  nominal_voltage 120.0;
  power_12 60935.3558+37142.945j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_79;
  name R5_12_47_4_tn_254;
  phases AS;
  nominal_voltage 120.0;
  power_12 30396.4631+18528.0637j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_80;
  name R5_12_47_4_tn_255;
  phases AS;
  nominal_voltage 120.0;
  power_12 23205.5561+14144.8701j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_81;
  name R5_12_47_4_tn_256;
  phases AS;
  nominal_voltage 120.0;
  power_12 25700.6512+15665.7471j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_82;
  name R5_12_47_4_tn_257;
  phases BS;
  nominal_voltage 120.0;
  power_12 22878.462+13878.2453j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_83;
  name R5_12_47_4_tn_258;
  phases BS;
  nominal_voltage 120.0;
  power_12 23641.35+14341.0187j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_84;
  name R5_12_47_4_tn_259;
  phases BS;
  nominal_voltage 120.0;
  power_12 15140.5771+9184.3867j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_85;
  name R5_12_47_4_tn_260;
  phases CS;
  nominal_voltage 120.0;
  power_12 32604.7657+19857.3808j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_86;
  name R5_12_47_4_tn_261;
  phases BS;
  nominal_voltage 120.0;
  power_12 36688.8276+22255.7157j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_87;
  name R5_12_47_4_tn_262;
  phases CS;
  nominal_voltage 120.0;
  power_12 37437.5804+22800.7249j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_88;
  name R5_12_47_4_tn_263;
  phases AS;
  nominal_voltage 120.0;
  power_12 34745.5028+21179.0065j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_89;
  name R5_12_47_4_tn_264;
  phases AS;
  nominal_voltage 120.0;
  power_12 111001.2831+67660.4656j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_90;
  name R5_12_47_4_tn_265;
  phases BS;
  nominal_voltage 120.0;
  power_12 30140.7527+18283.6048j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_91;
  name R5_12_47_4_tn_266;
  phases AS;
  nominal_voltage 120.0;
  power_12 34813.9874+21220.7511j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_92;
  name R5_12_47_4_tn_267;
  phases CS;
  nominal_voltage 120.0;
  power_12 17451.3766+10628.4656j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_93;
  name R5_12_47_4_tn_268;
  phases CS;
  nominal_voltage 120.0;
  power_12 5567.8725+3391.0185j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_94;
  name R5_12_47_4_tn_269;
  phases AS;
  nominal_voltage 120.0;
  power_12 35120.2908+21407.4573j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_95;
  name R5_12_47_4_tn_270;
  phases BS;
  nominal_voltage 120.0;
  power_12 32203.2225+19534.7143j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_96;
  name R5_12_47_4_tn_271;
  phases BS;
  nominal_voltage 120.0;
  power_12 33418.4201+20271.8622j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_97;
  name R5_12_47_4_tn_272;
  phases AS;
  nominal_voltage 120.0;
  power_12 28892.434+17611.2878j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_98;
  name R5_12_47_4_tn_273;
  phases AS;
  nominal_voltage 120.0;
  power_12 51715.1089+31522.7739j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_99;
  name R5_12_47_4_tn_274;
  phases AS;
  nominal_voltage 120.0;
  power_12 69098.8631+42118.9839j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_100;
  name R5_12_47_4_tn_275;
  phases AS;
  nominal_voltage 120.0;
  power_12 41215.2319+25122.6085j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_101;
  name R5_12_47_4_tn_276;
  phases BS;
  nominal_voltage 120.0;
  power_12 31734.5313+19250.4027j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_102;
  name R5_12_47_4_tn_277;
  phases AS;
  nominal_voltage 120.0;
  power_12 25163.1282+15338.1017j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_103;
  name R5_12_47_4_tn_278;
  phases CS;
  nominal_voltage 120.0;
  power_12 57096.7692+34773.8212j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_104;
  name R5_12_47_4_tn_279;
  phases CS;
  nominal_voltage 120.0;
  power_12 24824.5997+15119.0024j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_105;
  name R5_12_47_4_tn_280;
  phases AS;
  nominal_voltage 120.0;
  power_12 100829.9682+61460.5742j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_106;
  name R5_12_47_4_tn_281;
  phases BS;
  nominal_voltage 120.0;
  power_12 104402.4202+63331.2847j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_107;
  name R5_12_47_4_tn_282;
  phases CS;
  nominal_voltage 120.0;
  power_12 100339.5437+61110.1013j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_108;
  name R5_12_47_4_tn_283;
  phases CS;
  nominal_voltage 120.0;
  power_12 67526.7151+41126.0032j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_109;
  name R5_12_47_4_tn_284;
  phases AS;
  nominal_voltage 120.0;
  power_12 30623.9505+18666.7279j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_110;
  name R5_12_47_4_tn_285;
  phases BS;
  nominal_voltage 120.0;
  power_12 22512.8709+13656.475j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_111;
  name R5_12_47_4_tn_286;
  phases AS;
  nominal_voltage 120.0;
  power_12 2238.0345+1364.1866j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_112;
  name R5_12_47_4_tn_287;
  phases AS;
  nominal_voltage 120.0;
  power_12 15687.0563+9561.9934j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_113;
  name R5_12_47_4_tn_288;
  phases AS;
  nominal_voltage 120.0;
  power_12 11986.7766+7306.5001j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_114;
  name R5_12_47_4_tn_289;
  phases AS;
  nominal_voltage 120.0;
  power_12 10841.8306+6608.6021j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_115;
  name R5_12_47_4_tn_290;
  phases AS;
  nominal_voltage 120.0;
  power_12 27025.46+16473.2799j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_116;
  name R5_12_47_4_tn_291;
  phases AS;
  nominal_voltage 120.0;
  power_12 17422.004+10619.525j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_117;
  name R5_12_47_4_tn_292;
  phases AS;
  nominal_voltage 120.0;
  power_12 13631.0805+8308.7801j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_118;
  name R5_12_47_4_tn_293;
  phases AS;
  nominal_voltage 120.0;
  power_12 12619.9808+7692.4677j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_119;
  name R5_12_47_4_tn_294;
  phases CS;
  nominal_voltage 120.0;
  power_12 5567.8725+3391.0185j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_120;
  name R5_12_47_4_tn_295;
  phases CS;
  nominal_voltage 120.0;
  power_12 5726.0707+3487.3665j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_121;
  name R5_12_47_4_tn_296;
  phases CS;
  nominal_voltage 120.0;
  power_12 19231.2544+11712.4701j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_122;
  name R5_12_47_4_tn_297;
  phases AS;
  nominal_voltage 120.0;
  power_12 7305.895+4453.2842j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_123;
  name R5_12_47_4_tn_298;
  phases BS;
  nominal_voltage 120.0;
  power_12 7564.7462+4588.8313j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_124;
  name R5_12_47_4_tn_299;
  phases CS;
  nominal_voltage 120.0;
  power_12 7270.36+4427.8897j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_125;
  name R5_12_47_4_tn_300;
  phases AS;
  nominal_voltage 120.0;
  power_12 2768.4731+1687.5136j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_126;
  name R5_12_47_4_tn_301;
  phases BS;
  nominal_voltage 120.0;
  power_12 2866.5614+1738.8775j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_127;
  name R5_12_47_4_tn_302;
  phases CS;
  nominal_voltage 120.0;
  power_12 2755.0076+1677.8908j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_128;
  name R5_12_47_4_tn_303;
  phases CS;
  nominal_voltage 120.0;
  power_12 5245.131+3194.4583j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_129;
  name R5_12_47_4_tn_304;
  phases CS;
  nominal_voltage 120.0;
  power_12 2227.149+1356.4074j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_130;
  name R5_12_47_4_tn_305;
  phases CS;
  nominal_voltage 120.0;
  power_12 11466.4361+6983.4389j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_131;
  name R5_12_47_4_tn_306;
  phases CS;
  nominal_voltage 120.0;
  power_12 14359.0051+8745.1091j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_132;
  name R5_12_47_4_tn_307;
  phases CS;
  nominal_voltage 120.0;
  power_12 13385.9417+8152.4813j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_133;
  name R5_12_47_4_tn_308;
  phases CS;
  nominal_voltage 120.0;
  power_12 8587.7614+5230.2308j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_134;
  name R5_12_47_4_tn_309;
  phases AS;
  nominal_voltage 120.0;
  power_12 3615.4913+2203.8108j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_135;
  name R5_12_47_4_tn_310;
  phases AS;
  nominal_voltage 120.0;
  power_12 5595.0863+3410.4664j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_136;
  name R5_12_47_4_tn_311;
  phases AS;
  nominal_voltage 120.0;
  power_12 5595.0863+3410.4664j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_137;
  name R5_12_47_4_tn_312;
  phases CS;
  nominal_voltage 120.0;
  power_12 1809.1166+1101.8119j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_138;
  name R5_12_47_4_tn_313;
  phases AS;
  nominal_voltage 120.0;
  power_12 68601.2561+41815.6692j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_139;
  name R5_12_47_4_tn_314;
  phases AS;
  nominal_voltage 120.0;
  power_12 40194.2173+24500.2524j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_140;
  name R5_12_47_4_tn_315;
  phases BS;
  nominal_voltage 120.0;
  power_12 14394.4624+8731.788j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_141;
  name R5_12_47_4_tn_316;
  phases AS;
  nominal_voltage 120.0;
  power_12 10605.8961+6464.789j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_142;
  name R5_12_47_4_tn_317;
  phases AS;
  nominal_voltage 120.0;
  power_12 10329.0083+6296.0129j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_143;
  name R5_12_47_4_tn_318;
  phases AS;
  nominal_voltage 120.0;
  power_12 14806.2393+9025.0943j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_144;
  name R5_12_47_4_tn_319;
  phases AS;
  nominal_voltage 120.0;
  power_12 10358.2205+6313.8191j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_145;
  name R5_12_47_4_tn_320;
  phases CS;
  nominal_voltage 120.0;
  power_12 25923.4077+15788.2129j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_146;
  name R5_12_47_4_tn_321;
  phases CS;
  nominal_voltage 120.0;
  power_12 53549.8123+32613.6071j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_147;
  name R5_12_47_4_tn_322;
  phases CS;
  nominal_voltage 120.0;
  power_12 24652.9947+15014.4893j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_148;
  name R5_12_47_4_tn_323;
  phases CS;
  nominal_voltage 120.0;
  power_12 9524.4767+5800.7214j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_149;
  name R5_12_47_4_tn_324;
  phases AS;
  nominal_voltage 120.0;
  power_12 32594.9139+19868.1222j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_150;
  name R5_12_47_4_tn_325;
  phases CS;
  nominal_voltage 120.0;
  power_12 9372.4363+5708.1238j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_151;
  name R5_12_47_4_tn_326;
  phases AS;
  nominal_voltage 120.0;
  power_12 6731.7603+4103.3223j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_152;
  name R5_12_47_4_tn_327;
  phases CS;
  nominal_voltage 120.0;
  power_12 32935.0635+20058.5431j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_153;
  name R5_12_47_4_tn_328;
  phases CS;
  nominal_voltage 120.0;
  power_12 22744.1354+13851.9308j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_154;
  name R5_12_47_4_tn_329;
  phases CS;
  nominal_voltage 120.0;
  power_12 19807.8078+12063.6102j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_155;
  name R5_12_47_4_tn_330;
  phases BS;
  nominal_voltage 120.0;
  power_12 46959.8431+28486.1902j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_156;
  name R5_12_47_4_tn_331;
  phases AS;
  nominal_voltage 120.0;
  power_12 53473.9659+32594.8793j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_157;
  name R5_12_47_4_tn_332;
  phases BS;
  nominal_voltage 120.0;
  power_12 30007.5221+18202.7861j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_158;
  name R5_12_47_4_tn_333;
  phases AS;
  nominal_voltage 120.0;
  power_12 28267.2207+17230.1911j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_159;
  name R5_12_47_4_tn_334;
  phases AS;
  nominal_voltage 120.0;
  power_12 50108.3447+30543.3761j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_160;
  name R5_12_47_4_tn_335;
  phases BS;
  nominal_voltage 120.0;
  power_12 22616.7093+13719.4641j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_161;
  name R5_12_47_4_tn_336;
  phases BS;
  nominal_voltage 120.0;
  power_12 31687.3271+19221.7683j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_162;
  name R5_12_47_4_tn_337;
  phases BS;
  nominal_voltage 120.0;
  power_12 30436.7276+18463.1454j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_163;
  name R5_12_47_4_tn_338;
  phases BS;
  nominal_voltage 120.0;
  power_12 29997.4593+18196.682j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_164;
  name R5_12_47_4_tn_339;
  phases BS;
  nominal_voltage 120.0;
  power_12 20725.4531+12572.214j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_165;
  name R5_12_47_4_tn_340;
  phases BS;
  nominal_voltage 120.0;
  power_12 25266.3029+15326.7273j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_166;
  name R5_12_47_4_tn_341;
  phases BS;
  nominal_voltage 120.0;
  power_12 28770.0072+17452.1003j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_167;
  name R5_12_47_4_tn_342;
  phases AS;
  nominal_voltage 120.0;
  power_12 57651.4353+35141.242j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_168;
  name R5_12_47_4_tn_343;
  phases AS;
  nominal_voltage 120.0;
  power_12 16988.1632+10355.0788j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_169;
  name R5_12_47_4_tn_344;
  phases AS;
  nominal_voltage 120.0;
  power_12 14556.1766+8872.6694j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_4_tm_170;
  name R5_12_47_4_tn_345;
  phases CS;
  nominal_voltage 120.0;
  power_12 26932.796+16402.9637j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_171;
  name R5_12_47_4_tn_346;
  phases CS;
  nominal_voltage 120.0;
  power_12 23586.5777+14365.006j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_172;
  name R5_12_47_4_tn_347;
  phases BS;
  nominal_voltage 120.0;
  power_12 15122.0426+9173.1435j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_173;
  name R5_12_47_4_tn_348;
  phases CS;
  nominal_voltage 120.0;
  power_12 30817.749+18769.0286j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_174;
  name R5_12_47_4_tn_349;
  phases BS;
  nominal_voltage 120.0;
  power_12 40971.5804+24853.6654j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_4_tm_175;
  name R5_12_47_4_tn_350;
  phases CS;
  nominal_voltage 120.0;
  power_12 17224.6608+10490.3882j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_1;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_4;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_5;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_6;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_8;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_9;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_13;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_14;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_15;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_16;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_18;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_21;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_27;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_29;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_32;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_34;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_36;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_39;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_42;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_43;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_45;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_48;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_49;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_50;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_51;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_52;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_57;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_58;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_59;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_60;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_62;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_65;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_66;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_70;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_71;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_72;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_73;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_74;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_75;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_76;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_78;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_79;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_80;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_81;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_82;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_83;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_84;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_87;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_88;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_91;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_92;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_93;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_94;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_97;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_100;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_101;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_102;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_103;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_105;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_106;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_107;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_108;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_110;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_112;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_114;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_115;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_116;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_119;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_120;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_122;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_123;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_124;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_126;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_127;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_128;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_130;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_131;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_133;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_134;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_135;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_136;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_139;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_140;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_141;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_142;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_143;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_144;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_145;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_146;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_147;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_149;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_150;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_151;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_152;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_153;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_154;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_156;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_157;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_159;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_160;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_161;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_162;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_163;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_164;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_165;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_166;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_169;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_4_tm_170;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_171;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_173;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_174;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_4_tm_175;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}

